\documentclass[12pt,a4paper,oneside]{report}

\usepackage[utf8]{vietnam}
\usepackage{mathptmx}
\usepackage{geometry}
\geometry{
    a4paper,
    top=25mm,
    bottom=25mm,
    left=35mm,
    right=20mm,
    headheight=14pt
}

\usepackage{amsmath,amssymb,amsfonts}
\usepackage{graphicx}
\graphicspath{{../../figures/}{../figures/}{./figures/}{figures/}}
\usepackage{booktabs}
\usepackage{longtable}
\usepackage{array}
\usepackage{float}
\usepackage{setspace}
\onehalfspacing

\usepackage{fancyhdr}
\pagestyle{fancy}
\fancyhf{}
\fancyhead[L]{\slshape \small Đồ án 1 -- Tính toán trào lưu công suất bằng phương pháp Newton--Raphson}
\fancyhead[R]{\slshape \small ĐHBK Hà Nội -- SEEE}
\fancyfoot[C]{\thepage}
\renewcommand{\headrulewidth}{0.4pt}
\renewcommand{\footrulewidth}{0pt}

\usepackage{titlesec}
\titleformat{\chapter}[hang]{\bfseries\Large}{\thechapter.\ }{0pt}{}
\titlespacing*{\chapter}{0pt}{-10pt}{15pt}
\titleformat{\section}[hang]{\bfseries\large}{\thesection\ }{0pt}{}
\titleformat{\subsection}[hang]{\bfseries\normalsize}{\thesubsection\ }{0pt}{}

\usepackage{tocloft}
\renewcommand{\cftchapleader}{\cftdotfill{\cftdotsep}}

\renewcommand{\contentsname}{Mục lục}
\renewcommand{\listfigurename}{Danh mục hình vẽ}
\renewcommand{\listtablename}{Danh mục bảng biểu}
\renewcommand{\bibname}{Tài liệu tham khảo}
\renewcommand{\figurename}{Hình}
\renewcommand{\tablename}{Bảng}

\usepackage{xcolor}
\usepackage{hyperref}
\hypersetup{
    colorlinks=true,
    linkcolor=black,
    citecolor=black,
    urlcolor=blue
}

\begin{document}

% ==================== TRANG BÌA CHÍNH (100% TIẾNG VIỆT) ====================
\begin{titlepage}
\begin{center}
    {\large \textbf{ĐẠI HỌC BÁCH KHOA HÀ NỘI}}\\[3pt]
    {\large \textbf{TRƯỜNG ĐIỆN - ĐIỆN TỬ}}\\[3pt]
    {\large \textbf{BỘ MÔN HỆ THỐNG ĐIỆN}}\\[18pt]

    \includegraphics[width=28mm]{hust_emblem.png}\\[18pt]

    {\Large \textbf{BÁO CÁO ĐỒ ÁN 1}}\\[6pt]
    {\large \textbf{MÃ HỌC PHẦN: EE3810E}}\\[12pt]

    {\Large \textbf{TÍNH TOÁN TRÀO LƯU CÔNG SUẤT XÁC LẬP TRONG HỆ THỐNG ĐIỆN BẰNG PHƯƠNG PHÁP NEWTON--RAPHSON: THIẾT LẬP CƠ SỞ TOÁN HỌC, KIỂM CHỨNG TỪNG BƯỚC BẰNG TÍNH TOÁN THỦ CÔNG VÀ ĐỐI CHIẾU CHUẨN XÁC VỚI BỘ GIẢI SỐ}}\\[22pt]

    \begin{tabular}{ll}
        \textbf{Sinh viên thực hiện:} & \textbf{Lã Huy Gia Huy} \\
        \textbf{Mã số sinh viên:} & \textbf{202412885} \\
        \textbf{Lớp / Khóa:} & \textbf{EE - E18} \\
        \textbf{Chương trình đào tạo:} & Hệ thống điện và Năng lượng tái tạo - 02 \\
        \textbf{Hệ đào tạo:} & Chương trình Tiên tiến (Elite Program) \\
        \textbf{Email:} & Huy.lhg2412885@sis.hust.edu.vn \\[8pt]
        \textbf{Giảng viên hướng dẫn:} & \textbf{TS. Nguyễn Hoàng Việt} \\
        \textbf{Bộ môn:} & Hệ thống điện, Trường Điện - Điện tử \\
        \textbf{Cơ sở đào tạo:} & Đại học Bách khoa Hà Nội \\
    \end{tabular}

    \vfill
    {\large \textbf{HÀ NỘI, NĂM HỌC 2026--2027}}
\end{center}
\end{titlepage}

% ==================== CÁC TRANG ĐẦU QUYỂN (100% TIẾNG VIỆT) ====================
\pagenumbering{roman}

% --- PHIẾU GIAO NHIỆM VỤ ĐỒ ÁN ---
\chapter*{Phiếu Giao Nhiệm Vụ Đồ Án 1}
\addcontentsline{toc}{chapter}{Phiếu Giao Nhiệm Vụ Đồ Án 1}

\begin{spacing}{1.08}
\begin{enumerate}\setlength{\itemsep}{1pt}\setlength{\parskip}{0pt}
    \item \textbf{Thông tin sinh viên:}
    \begin{itemize}\setlength{\itemsep}{0pt}\setlength{\parskip}{0pt}
        \item Họ và tên: \textbf{Lã Huy Gia Huy} \quad Mã số sinh viên: \textbf{202412885}
        \item Lớp / Khóa: EE - E18 \quad CTĐT: Hệ thống điện và Năng lượng tái tạo - 02 (SEEE, ĐHBK Hà Nội)
    \end{itemize}
    \item \textbf{Tên đề tài chính thức:}
    \begin{itemize}\setlength{\itemsep}{0pt}\setlength{\parskip}{0pt}
        \item \textit{"Tính toán trào lưu công suất xác lập trong hệ thống điện bằng phương pháp Newton--Raphson: Thiết lập cơ sở toán học, kiểm chứng từng bước bằng tính toán thủ công và đối chiếu chuẩn xác với bộ giải số"}
    \end{itemize}
    \item \textbf{Mục tiêu kỹ thuật và phạm vi nghiên cứu:}
    \begin{itemize}\setlength{\itemsep}{0pt}\setlength{\parskip}{0pt}
        \item Thiết lập cơ sở toán học liên tục của bài toán trào lưu công suất AC tọa độ cực, thành lập $\mathbf{Y}_{\text{bus}}$ và dẫn xuất tường minh 8 công thức đạo hàm riêng của 4 khối ma trận Jacobian ($\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$).
        \item Tính toán thủ công từng bước chi tiết (white-box) trên lưới 3 nút chuẩn cho Bước lặp 1 ($m = 0 \to 1$), minh bạch toàn bộ các phép thế số, ma trận nghịch đảo và cập nhật biến trạng thái.
        \item Đối chiếu kiểm chứng số học đạt độ chính xác kép IEEE-754 ($< 10^{-16}\text{ p.u.}$), kiểm chứng tốc độ hội tụ bậc hai đạt sai số $\varepsilon = 10^{-10}\text{ p.u.}$ sau 4 bước lặp và bảo toàn cân bằng công suất.
        \item Khảo sát 4 kịch bản vận hành thực tế: tăng tải (80\%--120\%), điều áp máy phát PV, bù công suất phản kháng tụ bù ngang và sự cố đứt đường dây ($N-1$).
    \end{itemize}
    \item \textbf{Tiến độ thực hiện và các mốc thời gian:}
    \begin{itemize}\setlength{\itemsep}{0pt}\setlength{\parskip}{0pt}
        \item Tuần 1--4: Tổng quan tài liệu, mô hình hóa toán học lưới điện và chuẩn hóa hệ đơn vị tương đối.
        \item Tuần 5--8: Dẫn xuất tường minh ma trận Jacobian, thiết kế thuật toán và xây dựng sơ đồ khối.
        \item Tuần 9--12: Tính toán thủ công mẫu từng bước và đối chiếu kiểm chứng với bộ giải số.
        \item Tuần 13--16: Phân tích các kịch bản vận hành, tổng hợp báo cáo kỹ thuật và hoàn thiện quyển.
    \end{itemize}
\end{enumerate}

\vspace{15pt}
\begin{flushright}
\begin{minipage}[t]{0.5\textwidth}
    \centering
    \textbf{Giảng viên hướng dẫn}\\[35pt]
    \textbf{TS. Nguyễn Hoàng Việt}
\end{minipage}
\end{flushright}
\end{spacing}

\clearpage

% --- LỜI CAM ĐOAN ---
\chapter*{Lời Cam Đoan}
\addcontentsline{toc}{chapter}{Lời Cam Đoan}

Tôi xin cam đoan bản báo cáo Đồ án 1 với đề tài \textit{"Tính toán trào lưu công suất xác lập trong hệ thống điện bằng phương pháp Newton--Raphson: Thiết lập cơ sở toán học, kiểm chứng từng bước bằng tính toán thủ công và đối chiếu chuẩn xác với bộ giải số"} là công trình nghiên cứu, tính toán và kiểm chứng độc lập của bản thân tôi, được thực hiện dưới sự hướng dẫn khoa học trực tiếp của \textbf{TS. Nguyễn Hoàng Việt} tại Bộ môn Hệ thống điện, Trường Điện - Điện tử (SEEE), Đại học Bách khoa Hà Nội (HUST).

Toàn bộ cơ sở lý thuyết, dẫn xuất giải tích ma trận Jacobian, các bước tính toán thủ công minh bạch từng phép thế số, phần mềm thuật toán và các kết quả phân tích kịch bản vận hành trình bày trong báo cáo này đều do tôi tự thực hiện và tự kiểm chứng độ chính xác. Tất cả các tài liệu tham khảo, công thức kinh điển từ sách giáo khoa và các bài báo khoa học liên quan đều đã được trích dẫn nguồn đầy đủ, rõ ràng theo đúng chuẩn mực liêm chính học thuật và quy định hiện hành của Đại học Bách khoa Hà Nội.

Tôi xin chịu hoàn toàn trách nhiệm trước nhà trường và pháp luật về tính trung thực của các số liệu và nội dung được công bố trong bản báo cáo này.

\vspace{45pt}
\begin{flushright}
    Hà Nội, tháng 10 năm 2026\\[12pt]
    \textbf{Sinh viên thực hiện}\\[45pt]
    \textbf{Lã Huy Gia Huy}\\
    MSSV: 202412885\\
    Lớp: EE - E18, Trường Điện - Điện tử, ĐHBK Hà Nội
\end{flushright}

\clearpage

% --- LỜI CẢM ƠN ---
\chapter*{Lời Cảm Ơn}
\addcontentsline{toc}{chapter}{Lời Cảm Ơn}

Lời đầu tiên, em xin được bày tỏ lòng biết ơn sâu sắc và chân thành nhất tới thầy giáo hướng dẫn, \textbf{TS. Nguyễn Hoàng Việt}, giảng viên Bộ môn Hệ thống điện, Trường Điện - Điện tử, Đại học Bách khoa Hà Nội. Trong suốt quá trình thực hiện Đồ án 1, thầy đã luôn tận tình định hướng nghiên cứu, truyền thụ những kinh nghiệm quý báu về tư duy toán học và mô hình hóa hệ thống điện, đồng thời đưa ra những nhận xét, phản biện khoa học sắc sảo giúp em hoàn thiện bản báo cáo với độ chuẩn xác và tính sư phạm cao nhất.

Em xin trân trọng cảm ơn các thầy cô giáo trong Bộ môn Hệ thống điện và Trường Điện - Điện tử, Đại học Bách khoa Hà Nội đã nhiệt huyết giảng dạy, trang bị cho em nền tảng kiến thức chuyên môn vững chắc về mạch điện, lý thuyết trường điện từ, máy điện và phân tích hệ thống điện trong những năm học vừa qua.

Cuối cùng, em xin bày tỏ lòng biết ơn sâu sắc tới cha mẹ và gia đình đã luôn là điểm tựa tinh thần vững chắc, động viên và tạo mọi điều kiện thuận lợi nhất. Em cũng xin gửi lời cảm ơn chân thành tới bạn bè đã luôn đồng hành, trao đổi và hỗ trợ em trong suốt quá trình học tập và hoàn thành Đồ án 1 này.

\vspace{45pt}
\begin{flushright}
    Hà Nội, tháng 10 năm 2026\\[12pt]
    \textbf{Lã Huy Gia Huy}
\end{flushright}

\clearpage

% --- TÓM TẮT ĐỒ ÁN ---
\chapter*{Tóm Tắt Đồ Án}
\addcontentsline{toc}{chapter}{Tóm Tắt Đồ Án}

Tính toán trào lưu công suất xác lập (AC Power Flow) là công cụ toán học nền tảng trong kỹ thuật hệ thống điện, đóng vai trò quyết định trong vận hành an toàn, kinh tế, quy hoạch phát triển lưới điện, đánh giá ổn định điện áp và kiểm tra an ninh sự cố $N-1$. Trong thực tiễn giảng dạy và nghiên cứu kỹ thuật, các bộ phần mềm thương mại thường hoạt động như những "hộp đen", che giấu cấu trúc toán học của các phương trình phi tuyến, quy luật xây dựng ma trận dẫn nạp, đạo hàm riêng giải tích và đặc tính hội tụ số.

Báo cáo Đồ án 1 này xây dựng một phương pháp luận kỹ thuật 3 tầng (3-Tier Engineering Methodology) minh bạch và toàn diện để giải quyết bài toán trào lưu công suất bằng thuật toán Newton--Raphson hệ tọa độ cực:
\begin{itemize}
    \item \textbf{Tầng 1 (Thiết lập cơ sở giải tích chặt chẽ):} Hệ phương trình công suất phi tuyến được xây dựng từ định luật Kirchhoff (KCL) và lý thuyết mạch giải tích, dẫn xuất tường minh dạng công thức khép kín cho toàn bộ 8 trường hợp phần tử của 4 khối ma trận Jacobian ($\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$), loại bỏ hoàn toàn sai số xấp xỉ đạo hàm số vi phân hữu hạn.
    \item \textbf{Tầng 2 (Kiểm chứng tính toán thủ công từng bước minh bạch):} Thực hiện tính toán thủ công từng bước chi tiết cho Bước lặp 1 ($m = 0 \to 1$) trên lưới điện truyền tải chuẩn 3 nút, trình bày đầy đủ các phép thế số trung gian, dẫn nạp nhánh, ma trận dẫn nạp nút, véc-tơ sai lệch công suất, tính toán phần tử ma trận Jacobian và nghịch đảo hệ phương trình đại số tuyến tính không bỏ sót bước nào.
    \item \textbf{Tầng 3 (Đối chiếu đa tầng với bộ giải số và khảo sát vật lý):} Kết quả tính toán thủ công được đối chiếu 1:1 với bộ giải số tự xây dựng trên nền tảng Python đạt độ chính xác máy tính chuẩn IEEE-754 ($< 10^{-16}\text{ p.u.}$ sai số), kiểm chứng tốc độ hội tụ bậc hai đạt sai số $\Vert \mathbf{f} \Vert_\infty \le 10^{-10}\text{ p.u.}$ sau 4 bước lặp, và kiểm toán thành công cân bằng công suất toàn lưới. Cuối cùng, 4 kịch bản vận hành thực tế được phân tích chuyên sâu: tăng trưởng phụ tải (80\%--120\%), điều chỉnh điện áp nút máy phát PV, bù công suất phản kháng bằng tụ bù ngang và sự cố đứt đường dây truyền tải ($N-1$).
\end{itemize}

\vspace{15pt}
\noindent \textbf{Từ khóa:} Trào lưu công suất xác lập, Phương pháp Newton--Raphson, Ma trận dẫn nạp nút ($\mathbf{Y}_{\text{bus}}$), Ma trận Jacobian giải tích, Kiểm chứng tính toán thủ công, Đánh giá chéo bộ giải số, Sự cố đứt đường dây $N-1$, Bù công suất phản kháng, Kỹ thuật hệ thống điện.

\clearpage

% --- BẢNG KÝ HIỆU VÀ TỪ VIẾT TẮT ---
\chapter*{Ký Hiệu và Từ Viết Tắt}
\addcontentsline{toc}{chapter}{Ký Hiệu và Từ Viết Tắt}

\section*{Danh mục từ viết tắt}
\begin{longtable}{p{2.5cm}p{12.0cm}}
\toprule
\textbf{Từ viết tắt} & \textbf{Giải nghĩa kỹ thuật tiếng Việt} \\
\midrule
AC & Dòng điện xoay chiều (Alternating Current) \\
AVR & Bộ tự động điều chỉnh điện áp máy phát (Automatic Voltage Regulator) \\
EMS & Hệ thống quản lý năng lượng (Energy Management System) \\
HUST & Đại học Bách khoa Hà Nội (Hanoi University of Science and Technology) \\
IEEE & Viện Kỹ sư Điện và Điện tử (Institute of Electrical and Electronics Engineers) \\
KCL & Định luật dòng điện Kirchhoff (Kirchhoff's Current Law) \\
KVL & Định luật điện áp Kirchhoff (Kirchhoff's Voltage Law) \\
NR & Phương pháp Newton--Raphson (Newton--Raphson Method) \\
p.u. & Hệ đơn vị tương đối (Per-Unit) \\
PQ & Nút phụ tải (Đã biết trước công suất tác dụng $P$ và phản kháng $Q$) \\
PV & Nút máy phát điều áp (Đã biết trước công suất tác dụng $P$ và điện áp $U$) \\
SEEE & Trường Điện - Điện tử (School of Electrical and Electronic Engineering) \\
Slack & Nút cân bằng / Nút cơ sở (Đã biết trước độ lớn điện áp $U$ và góc pha $\delta$) \\
SLD & Sơ đồ một sợi (Single-Line Diagram) \\
SVC & Bộ bù tĩnh công suất phản kháng (Static Var Compensator) \\
STATCOM & Bộ bù đồng bộ tĩnh (Static Synchronous Compensator) \\
TSO & Đơn vị điều độ và vận hành hệ thống truyền tải điện \\
ZIP & Mô hình phụ tải tĩnh đa thức (Tổng trở $Z$ - Dòng điện $I$ - Công suất $P$ không đổi) \\
\bottomrule
\end{longtable}

\vspace{15pt}
\section*{Danh mục ký hiệu toán học}
\begin{longtable}{p{2.2cm}p{1.5cm}p{10.5cm}}
\toprule
\textbf{Ký hiệu} & \textbf{Đơn vị} & \textbf{Ý nghĩa vật lý / Kỹ thuật} \\
\midrule
$S_{\text{base}}$ & MVA & Công suất biểu kiến cơ bản của toàn hệ thống (mặc định $100.0\text{ MVA}$) \\
$U_{\text{base}}$ & kV & Điện áp dây định mức cơ bản tại cấp điện áp khảo sát \\
$I_{\text{base}}$ & kA & Dòng điện cơ bản của hệ thống điện ba pha đối xứng \\
$Z_{\text{base}}$ & $\Omega$ & Trở kháng cơ bản của mạng lưới điện \\
$Y_{\text{base}}$ & S & Dẫn nạp cơ bản ($Y_{\text{base}} = 1 / Z_{\text{base}}$) \\
$U_i$ & p.u. & Độ lớn điện áp nút thứ $i$ trong hệ tọa độ cực \\
$\delta_i$ & rad & Góc pha điện áp nút thứ $i$ so với trục quy chiếu chuẩn \\
$\delta_{ij}$ & rad & Góc lệch pha điện áp giữa hai nút $i$ và $j$ ($\delta_{ij} = \delta_i - \delta_j$) \\
$P_i^{\text{calc}}, Q_i^{\text{calc}}$ & p.u. & Công suất tác dụng và phản kháng tính toán bơm vào nút $i$ \\
$P_i^{\text{spec}}, Q_i^{\text{spec}}$ & p.u. & Công suất tác dụng và phản kháng ấn định tại nút $i$ \\
$\Delta P_i, \Delta Q_i$ & p.u. & Sai lệch (độ lệch) công suất tác dụng và phản kháng tại nút $i$ \\
$Y_{ij}$ & p.u. & Phần tử hàng $i$ cột $j$ của ma trận dẫn nạp nút $\mathbf{Y}_{\text{bus}}$ \\
$G_{ij}, B_{ij}$ & p.u. & Điện dẫn và điện dung dẫn của phần tử ma trận dẫn nạp ($Y_{ij} = G_{ij} + jB_{ij}$) \\
$y_{ij}$ & p.u. & Dẫn nạp nối tiếp nguyên thủy của nhánh đường dây giữa nút $i$ và $j$ \\
$g_{ij}, b_{ij}$ & p.u. & Điện trở dẫn và điện kháng dẫn nối tiếp của đường dây ($y_{ij} = g_{ij} + jb_{ij}$) \\
$b_{ij0}$ & p.u. & Dung dẫn nạp nửa đường dây hình $\pi$ đấu đất tại mỗi đầu thanh cái \\
$\mathbf{J}$ & -- & Ma trận đạo hàm riêng Jacobian của phương pháp Newton--Raphson \\
$\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$ & -- & Bốn khối ma trận con phân vùng của ma trận Jacobian \\
$\mathbf{x}$ & -- & Véc-tơ biến trạng thái hệ thống ($\mathbf{x} = [\boldsymbol{\delta}, \mathbf{U}]^T$) \\
$\Delta \mathbf{x}$ & -- & Véc-tơ hiệu chỉnh trạng thái qua mỗi bước lặp ($\Delta \mathbf{x} = [\Delta \boldsymbol{\delta}, \Delta \mathbf{U}]^T$) \\
$m$ & -- & Chỉ số bước lặp của thuật toán ($m = 0, 1, 2, \dots$) \\
$\varepsilon$ & p.u. & Ngưỡng dung sai hội tụ tối đa của chuẩn vô hạn ($\Vert \mathbf{f} \Vert_\infty \le \varepsilon$) \\
\bottomrule
\end{longtable}

\clearpage

% --- MỤC LỤC, DANH MỤC HÌNH VẼ, DANH MỤC BẢNG BIỂU ---
\tableofcontents
\clearpage

\listoftables
\clearpage

\listoffigures
\clearpage

% ==================== NỘI DUNG CHÍNH (ĐÁNH SỐ Ả-RẬP) ====================
\pagenumbering{arabic}
\setcounter{page}{1}

% ----------------------------------------------------
% CHƯƠNG 1: GIỚI THIỆU CHUNG
% ----------------------------------------------------
\chapter{Giới Thiệu Chung}

\section{Vai Trò Nền Tảng Của Tính Toán Trào Lưu Công Suất Trong Kỹ Thuật Lưới Điện}
Lưới điện truyền tải là một trong những hệ thống kỹ thuật nhân tạo phức tạp và quy mô nhất trong nền văn minh hiện đại. Nhiệm vụ vận hành then chốt của lưới điện là duy trì sự cân bằng liên tục, tức thời và ổn định giữa nguồn phát điện và nhu cầu tiêu thụ năng lượng của phụ tải, đồng thời tuân thủ nghiêm ngặt các định luật vật lý truyền dẫn và các giới hạn kỹ thuật an toàn. Trong cấu trúc phân tầng các thuật toán phân tích hệ thống điện, bài toán tính toán trào lưu công suất xác lập (AC Power Flow / Load Flow) đóng vai trò nền móng quyết định, là cơ sở cho công tác quy hoạch phát triển, lập phương thức vận hành và điều khiển an ninh thời gian thực.

Ở chế độ xác lập ba pha đối xứng với tần số cơ bản danh định ($50\text{ Hz}$), toàn bộ hệ phương trình vi phân mô tả máy phát đồng bộ, động cơ quay và sóng điện từ trên đường dây truyền tải được rút gọn thành một hệ phương trình đại số phi tuyến bậc cao. Bài toán trào lưu công suất xác định trạng thái làm việc tĩnh của mạng lưới, đặc trưng bởi véc-tơ độ lớn điện áp nút $\mathbf{U} = [U_1, U_2, \dots, U_N]^T$ và véc-tơ góc pha điện áp $\boldsymbol{\delta} = [\delta_1, \delta_2, \dots, \delta_N]^T$. Sau khi giải ra véc-tơ trạng thái điện áp tại các nút, mọi thông số vận hành thứ cấp của hệ thống điện đều được xác định trực tiếp thông qua các biểu thức giải tích:
\begin{enumerate}
    \item \textbf{Dòng công suất trên các nhánh truyền tải:} Công suất tác dụng ($P_{ij}$) và công suất phản kháng ($Q_{ij}$) chạy trên từng tuyến đường dây và máy biến áp.
    \item \textbf{Tổn thất công suất trong mạng lưới:} Tổn thất công suất tác dụng ($\Delta P_{ij} = I_{ij}^2 r_{ij}$) gây phát nóng dây dẫn và tổn thất công suất phản kháng ($\Delta Q_{ij} = I_{ij}^2 x_{ij} - U_i^2 b_{ij0}$) trên toàn hệ thống.
    \item \textbf{Chế độ làm việc của các nguồn phát:} Công suất tác dụng và phản kháng phát ra từ máy phát nút cân bằng ($P_{G1}, Q_{G1}$) cùng nhu cầu công suất phản kháng ($Q_{Gk}$) cần huy động từ các nhà máy điện điều chỉnh điện áp (nút PV).
    \item \textbf{Chất lượng điện áp và an ninh hệ thống:} Đánh giá biểu đồ điện áp tại tất cả các thanh cái có thỏa mãn dải quy định cho phép hay không (thông thường từ $0.95\text{ p.u.}$ đến $1.05\text{ p.u.}$).
\end{enumerate}

Tính toán trào lưu công suất là công cụ bắt buộc trong nhiều lĩnh vực kỹ thuật cốt lõi:
\begin{itemize}
    \item \textbf{Quy hoạch phát triển lưới điện dài hạn:} Kỹ sư hệ thống điện mô phỏng các kịch bản tăng trưởng phụ tải trong chu kỳ 5 đến 20 năm để phát hiện các điểm nghẽn truyền tải, đánh giá mức độ quá tải của máy biến áp và lựa chọn dung lượng, vị trí tối ưu lắp đặt các thiết bị bù công suất phản kháng (như tụ bù ngang, SVC, STATCOM).
    \item \textbf{Phân phối kinh tế và Trào lưu công suất tối ưu (OPF):} Trong các hệ thống điều độ quản lý năng lượng (EMS), hệ phương trình trào lưu công suất đóng vai trò là hệ ràng buộc đẳng thức vật lý bắt buộc, giúp các thuật toán tối ưu hóa chi phí sản xuất điện hoặc giảm thiểu phát thải khí nhà kính trong khi vẫn đảm bảo giới hạn tải đường dây.
    \item \textbf{Kiểm tra an ninh và Đánh giá sự cố $N-1$:} Các kỹ sư điều độ hệ thống điện truyền tải (TSO) thực hiện hàng nghìn lượt tính toán trào lưu công suất tự động theo chu kỳ vài phút để kiểm tra tiêu chuẩn an ninh $N-1$, đánh giá khả năng chịu đựng của lưới điện khi một phần tử bất kỳ (đường dây, máy phát, máy biến áp) bị cô lập đột ngột.
\end{itemize}

\section{Mục Tiêu Nghiên Cứu Và Phạm Vi Đề Tài}
Mặc dù hiện nay có nhiều phần mềm thương mại tính toán hệ thống điện (như PSS/E, DIgSILENT PowerFactory, ETAP, PowerWorld), tính chất mã nguồn đóng của chúng thường che giấu bản chất toán học và thuật toán hội tụ. Các hiện tượng số học phức tạp như ma trận Jacobian suy biến, mất hội tụ khi khởi tạo phẳng (flat start) hay sự cố vi phạm giới hạn công suất phản kháng máy phát đều không được hiển thị trực quan cho người học.

Mục tiêu chính của đề tài Đồ án 1 này là xây dựng một phương pháp luận "hộp trắng" (white-box) hoàn toàn minh bạch, chặt chẽ về mặt toán học để giải bài toán trào lưu công suất xác lập bằng thuật toán Newton--Raphson hệ tọa độ cực. Phạm vi công việc cụ thể bao gồm:
\begin{enumerate}
    \item \textbf{Thiết lập cơ sở toán học tường minh:} Dẫn xuất hệ phương trình trào lưu công suất từ các định luật cơ bản của lý thuyết mạch và định luật dòng điện Kirchhoff (KCL), xây dựng công thức giải tích khép kín cho toàn bộ 8 trường hợp của ma trận đạo hàm riêng Jacobian 4 khối.
    \item \textbf{Tính toán mẫu từng bước bằng tay (Hand Calculation Benchmark):} Trình bày chi tiết toàn bộ các bước tính toán thủ công trên lưới điện truyền tải chuẩn 3 nút cho Bước lặp 1 ($m = 0 \to 1$). Mọi phép thế số trung gian---từ dẫn nạp nguyên thủy, ma trận dẫn nạp nút, véc-tơ sai lệch công suất, tính toán từng phần tử ma trận Jacobian và nghịch đảo hệ đại số tuyến tính---đều được ghi lại minh bạch, không bỏ sót bước nào.
    \item \textbf{Đối chiếu kiểm chứng số học đạt độ chính xác kép:} Thực hiện đối chiếu 1:1 giữa kết quả tính tay và phần mềm giải số tự phát triển theo chuẩn số học IEEE-754, kiểm chứng tốc độ hội tụ bậc hai đạt sai số $\Vert \mathbf{f} \Vert_\infty \le 10^{-10}\text{ p.u.}$ sau 4 bước lặp và bảo toàn cân bằng công suất toàn lưới.
    \item \textbf{Khảo sát 4 kịch bản vận hành thực tế của lưới điện:}
    \begin{itemize}
        \item \textit{Tăng trưởng phụ tải toàn hệ thống (80\% đến 120\%):} Phân tích độ sụt áp trên đường dây và quy luật tổn thất công suất tăng theo hàm bậc hai.
        \item \textit{Điều chỉnh điện áp đầu cực máy phát (nút PV):} Phân tích sự dịch chuyển công suất phản kháng phát ra và hiệu quả hỗ trợ điện áp cho các nút phụ tải.
        \item \textit{Bù công suất phản kháng bằng tụ bù ngang:} Định lượng mức giảm dòng phản kháng, cải thiện biểu đồ điện áp và giảm tổn thất truyền tải.
        \item \textit{Sự cố đứt đường dây truyền tải ($N-1$):} Phân tích tái phân bố dòng công suất, góc lệch pha giữa các thanh cái và nguy cơ mất ổn định điện áp.
    \end{itemize}
\end{enumerate}

\section{Phương Pháp Luận Kỹ Thuật 3 Tầng Hướng Kiểm Chứng}
Để đảm bảo tính mẫu mực trong học thuật kỹ thuật, đề tài tuân thủ quy trình nghiên cứu \textbf{3 Tầng (3-Tier Engineering Methodology)}:
\begin{itemize}
    \item \textbf{Tầng 1 (Cơ sở giải tích liên tục):} Dẫn xuất các phương trình toán học mô tả lưới điện AC, thiết lập hệ đơn vị tương đối, quy ước chiều dòng điện và đạo hàm riêng giải tích không phụ thuộc vào xấp xỉ số.
    \item \textbf{Tầng 2 (Chuẩn số học tính tay minh bạch):} Chuyển hóa mô hình giải tích thành các bước tính toán số học cụ thể cho Bước lặp 1 ($m = 0 \to 1$). Mọi phép tính số học được trình bày minh bạch, tạo thành bộ số liệu chuẩn (baseline) không thể tranh cãi để đối chiếu.
    \item \textbf{Tầng 3 (Kiểm chứng chéo phần mềm và Phân tích vật lý):} Đối chiếu phần mềm tự xây dựng với bộ số liệu tính tay đạt độ lệch dưới mức nhiễu máy tính ($< 10^{-16}\text{ p.u.}$), theo dõi quá trình hội tụ bậc hai, kiểm toán cân bằng năng lượng và diễn giải bản chất vật lý của lưới điện.
\end{itemize}

\section{Bố Cục Của Báo Cáo}
Báo cáo Đồ án 1 này được cấu trúc thành 5 chương chuyên sâu:
\begin{itemize}
    \item \textbf{Chương 1 (Giới thiệu chung):} Trình bày vai trò của trào lưu công suất, mục tiêu nghiên cứu, phương pháp luận 3 tầng và cấu trúc báo cáo.
    \item \textbf{Chương 2 (Mô hình hóa hệ thống điện và Tô-pô mạng lưới):} Xây dựng hệ đơn vị tương đối, mô hình $\pi$ tương đương của đường dây và máy biến áp, phân loại các nút (Slack, PV, PQ), mô hình phụ tải ZIP và thuật toán ghép ma trận dẫn nạp nút ($\mathbf{Y}_{\text{bus}}$).
    \item \textbf{Chương 3 (Thiết lập toán học và Bộ giải Newton--Raphson):} Dẫn xuất hệ phương trình công suất cực, tuyến tính hóa Taylor, dẫn xuất tường minh 8 công thức phần tử của 4 khối Jacobian ($\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$), tiêu chuẩn dừng và công thức tính toán sau hội tụ.
    \item \textbf{Chương 4 (Kiểm chứng tính toán số học và Phân tích các kịch bản vận hành):} Trình bày chi tiết tính tay từng bước trên lưới 3 nút, bảng đối chiếu 1:1 với bộ giải số, quỹ đạo hội tụ bậc hai, kiểm toán cân bằng năng lượng và phân tích 4 kịch bản vận hành.
    \item \textbf{Chương 5 (Kết luận và Nhận định kỹ thuật):} Tổng kết các thành tựu lý thuyết và số học, đúc rút các quy luật vật lý then chốt và đề xuất hướng nghiên cứu tiếp theo trong tính toán hệ thống điện.
\end{itemize}

% ----------------------------------------------------
% CHƯƠNG 2: MÔ HÌNH HÓA HỆ THỐNG ĐIỆN VÀ TÔ-PÔ MẠNG LƯỚI
% ----------------------------------------------------
\chapter{Mô Hình Hóa Hệ Thống Điện và Tô-pô Mạng Lưới}

\section{Hệ Đơn Vị Tương Đối (p.u.) và Các Định Luật Tỷ Lệ Cơ Bản}
Trong các hệ thống điện hiện đại, điện năng được sản xuất tại cấp điện áp trung áp ($10.5\text{ kV} - 24\text{ kV}$), tăng áp lên cấp siêu cao áp (EHV: $220\text{ kV} - 500\text{ kV}$) để truyền tải đi xa, sau đó hạ áp xuống cấp phân phối ($110\text{ kV}$, $22\text{ kV}$, $0.4\text{ kV}$). Việc tính toán điện áp, dòng điện và trở kháng theo đơn vị thực (V, A, $\Omega$) qua nhiều cấp điện áp đòi hỏi phải quy đổi trở kháng qua tỷ số biến áp lý tưởng ($k = U_1 / U_2$) tại mọi nhánh và nút mạng.

Để triệt tiêu tỷ số biến đổi của máy biến áp, cải thiện độ ổn định số của ma trận và tạo ra thang đo trực quan để đánh giá tải thiết bị, \textbf{Hệ đơn vị tương đối (Per-Unit - p.u.)} được áp dụng phổ biến trên toàn thế giới:
\begin{equation}
\text{Giá trị tương đối (p.u.)} = \frac{\text{Giá trị thực tế theo đơn vị vật lý}}{\text{Giá trị cơ bản cùng đơn vị}}
\end{equation}

\subsection{Lựa Chọn Và Dẫn Xuất Các Đại Lượng Cơ Bản}
Trong hệ thống điện ba pha đối xứng, hai đại lượng cơ bản độc lập được chọn trước làm chuẩn cho toàn bộ hệ thống:
\begin{enumerate}
    \item \textbf{Công suất biểu kiến cơ bản ba pha ($S_{\text{base}}$):} Được chọn chung cho toàn bộ mạng lưới điện (thường chọn $S_{\text{base}} = 100.0\text{ MVA}$).
    \item \textbf{Điện áp dây cơ bản ($U_{\text{base}}$):} Được chọn độc lập cho từng cấp điện áp danh định của lưới điện (ví dụ: $500\text{ kV}$, $220\text{ kV}$, $110\text{ kV}$, $22\text{ kV}$).
\end{enumerate}

Từ hai đại lượng cơ bản trên, dòng điện cơ bản ($I_{\text{base}}$) và trở kháng cơ bản ($Z_{\text{base}}$) được dẫn xuất chặt chẽ:
\begin{align}
I_{\text{base}} &= \frac{S_{\text{base}}}{\sqrt{3} U_{\text{base}}} \quad [\text{kA}] \\
Z_{\text{base}} &= \frac{U_{\text{base}} / \sqrt{3}}{I_{\text{base}}} = \frac{U_{\text{base}}^2}{S_{\text{base}}} \quad [\Omega] \\
Y_{\text{base}} &= \frac{1}{Z_{\text{base}}} = \frac{S_{\text{base}}}{U_{\text{base}}^2} \quad [\text{S}]
\end{align}

\subsection{Tính Nhất Quán Giữa Hệ Một Pha Và Ba Pha}
Một ưu điểm vượt trội của hệ đơn vị tương đối là tính đồng nhất giữa biểu thức một pha và ba pha. Khi biểu diễn bằng p.u., công suất biểu kiến ba pha bằng tích của điện áp dây và dòng điện đường dây:
\begin{equation}
S_{\text{3}\phi,\text{p.u.}} = U_{\text{line,p.u.}} \cdot I_{\text{line,p.u.}}^*
\end{equation}
Nhờ đó, hệ số $\sqrt{3}$ hoàn toàn triệt tiêu trong toàn bộ các công thức toán học của bài toán trào lưu công suất.

\subsection{Chuyển Đổi Trở Kháng Giữa Các Cấp Cơ Bản Khác Nhau}
Khi thông số của thiết bị (máy phát, máy biến áp) được cho theo các giá trị cơ bản danh định riêng ($S_{\text{base,old}}, U_{\text{base,old}}$), ta cần quy đổi về giá trị cơ bản chung của toàn hệ thống ($S_{\text{base,new}}, U_{\text{base,new}}$) theo công thức:
\begin{equation}
Z_{\text{p.u.,new}} = Z_{\text{p.u.,old}} \left( \frac{U_{\text{base,old}}}{U_{\text{base,new}}} \right)^2 \left( \frac{S_{\text{base,new}}}{S_{\text{base,old}}} \right)
\end{equation}

\section{Mô Hình $\pi$ Tương Đương Của Đường Dây Và Máy Biến Áp}

\subsection{Mô Hình $\pi$ Tương Đương Của Đường Dây Tải Điện Trên Không}
Đường dây truyền tải điện xoay chiều có chiều dài trung bình (dưới $250\text{ km}$) được mô hình hóa chính xác bằng mạch tương đương hình $\pi$ gồm trở kháng nối tiếp $Z_{ij} = R_{ij} + jX_{ij}$ và dung dẫn nạp phân đoạn đấu đất tại hai đầu $Y_{sh}/2 = j B_{ij0}/2$:
\begin{align}
y_{ij} &= \frac{1}{R_{ij} + jX_{ij}} = g_{ij} + jb_{ij} = \frac{R_{ij}}{R_{ij}^2 + X_{ij}^2} - j \frac{X_{ij}}{R_{ij}^2 + X_{ij}^2} \\
y_{sh,ij} &= j \frac{B_{ij0}}{2}
\end{align}
Dòng điện bơm từ nút $i$ sang nút $j$ qua nhánh đường dây được tính theo định luật Ohm:
\begin{equation}
\dot{I}_{ij} = (\dot{U}_i - \dot{U}_j) y_{ij} + \dot{U}_i \left( j \frac{B_{ij0}}{2} \right)
\end{equation}

\subsection{Mô Hình Máy Biến Áp Có Nấc Phân Áp Khác Định Mức}
Đối với máy biến áp có nấc điều chỉnh tỷ số biến đổi $t : 1$ (với $t = 1.0 + \Delta t$), mô hình $\pi$ tương đương giữa thanh cái sơ cấp $i$ và thanh cái thứ cấp $j$ có các phần tử dẫn nạp được tính như sau:
\begin{align}
y_{\text{series}} &= \frac{y_T}{t} \\
y_{\text{shunt},i} &= y_T \frac{1 - t}{t^2} \\
y_{\text{shunt},j} &= y_T \frac{t - 1}{t}
\end{align}
trong đó $y_T = 1 / (R_T + jX_T)$ là dẫn nạp nối tiếp của cuộn dây máy biến áp. Khi $t = 1.0$ (nấc định mức), các thành phần dẫn nạp phân nhánh tự động triệt tiêu về $0$.

\section{Phân Loại Nút Toàn Diện, Giới Hạn Máy Phát Và Chuyển Đổi Nút}
Tại mỗi nút (thanh cái) thứ $i$ trong hệ thống điện gồm $N$ nút, trạng thái điện từ được đặc trưng bởi 4 biến số:
\begin{enumerate}
    \item Công suất tác dụng bơm vào nút: $P_i = P_{Gi} - P_{Li}$
    \item Công suất phản kháng bơm vào nút: $Q_i = Q_{Gi} - Q_{Li}$
    \item Độ lớn điện áp nút: $U_i$
    \item Góc pha điện áp nút: $\delta_i$
\end{enumerate}

Dựa trên nguyên lý cân bằng bậc tự do của hệ phương trình đại số, tại mỗi nút ta phải biết trước chính xác 2 biến số và cần giải ra 2 biến số còn lại. Các nút được phân loại thành 3 nhóm cơ bản:

\subsection{Nút Cân Bằng (Slack / Swing / Reference Bus)}
Do tổn thất công suất trên toàn mạng lưới chưa thể biết trước khi hệ thống chưa được giải xong, bắt buộc phải có ít nhất một nhà máy điện đóng vai trò bù trừ tổn thất và làm chuẩn quy chiếu pha cho toàn hệ thống:
\begin{itemize}
    \item \textbf{Biến số đã biết:} Độ lớn điện áp $U_1$ (thường chọn $1.0\text{ p.u.}$) và góc pha $\delta_1 = 0^\circ$ ($0\text{ rad}$).
    \item \textbf{Biến số cần tìm:} Công suất tác dụng phát $P_{G1}$ và công suất phản kháng phát $Q_{G1}$.
\end{itemize}

\subsection{Nút Điều Chỉnh Điện Áp (PV / Generator Bus)}
Đây là các nút có máy phát điện đồng bộ hoặc nguồn năng lượng tái tạo trang bị hệ thống tự động điều chỉnh điện áp (AVR) để giữ điện áp đầu cực không đổi:
\begin{itemize}
    \item \textbf{Biến số đã biết:} Công suất tác dụng bơm vào nút $P_i = P_{Gi} - P_{Li}$ và độ lớn điện áp đặt $U_i$.
    \item \textbf{Biến số cần tìm:} Góc pha điện áp $\delta_i$ và công suất phản kháng máy phát $Q_{Gi}$.
\end{itemize}

\subsection{Nút Phụ Tải (PQ / Load Bus)}
Đây là các trạm biến áp trung gian hoặc thanh cái phụ tải tiêu thụ điện:
\begin{itemize}
    \item \textbf{Biến số đã biết:} Công suất tác dụng $P_i = -P_{Li}$ và công suất phản kháng $Q_i = -Q_{Li}$.
    \item \textbf{Biến số cần tìm:} Độ lớn điện áp $U_i$ và góc pha điện áp $\delta_i$.
\end{itemize}

\subsection{Bảng Tổng Hợp Phân Loại Nút Và Biến Số}
Bảng~\ref{tab:bus_classification} tổng kết chi tiết phân loại nút trong hệ thống điện.

\begin{table}[H]
\centering
\caption{Phân loại các nút và biến số trong bài toán trào lưu công suất AC.}
\label{tab:bus_classification}
\resizebox{\textwidth}{!}{
\begin{tabular}{lcccc}
\toprule
\textbf{Loại nút} & \textbf{Số lượng} & \textbf{Biến số đã biết trước} & \textbf{Biến số cần tìm} & \textbf{Số phương trình} \\
\midrule
Nút Cân bằng (Slack) & $1$ & $U_i, \delta_i$ & $P_i, Q_i$ & $0$ \\
Nút Máy phát (PV) & $N_{PV}$ & $P_i, U_i$ & $\delta_i, Q_i$ & $N_{PV}$ (Phương trình $P$) \\
Nút Phụ tải (PQ) & $N_{PQ}$ & $P_i, Q_i$ & $\delta_i, U_i$ & $2 N_{PQ}$ (Phương trình $P$ và $Q$) \\
\midrule
\textbf{Tổng cộng} & $N$ & $2N$ biến & $2N$ biến & $2N_{PQ} + N_{PV}$ phương trình \\
\bottomrule
\end{tabular}
}
\end{table}

\subsection{Giới Hạn Công Suất Phản Kháng Của Máy Phát Và Chuyển Đổi Nút PV $\to$ PQ}
Trong thực tế, máy phát điện đồng bộ bị giới hạn khả năng phát hoặc hút công suất phản kháng bởi giới hạn phát nóng cuộn dây stato, cuộn kích từ rôto và giới hạn ổn định tĩnh:
\begin{equation}
Q_{Gi,\min} \le Q_{Gi} \le Q_{Gi,\max}
\end{equation}
Trong quá trình lặp của thuật toán Newton--Raphson, nếu công suất phản kháng yêu cầu vượt quá giới hạn ($Q_{Gi} > Q_{Gi,\max}$ hoặc $Q_{Gi} < Q_{Gi,\min}$), nút PV này sẽ bị ghim công suất phản kháng ở mức cực trị tương ứng ($Q_{Gi} = Q_{Gi,\text{lim}}$) và tự động chuyển thành \textbf{Nút phụ tải PQ} với độ lớn điện áp $U_i$ trở thành ẩn số cần giải.

\section{Mô Hình Hóa Phụ Tải Tĩnh Đa Thức (Mô Hình ZIP)}
Công suất tiêu thụ của phụ tải thực tế phụ thuộc phi tuyến vào độ lớn điện áp nút, được mô hình hóa tổng quát qua phương trình ZIP:
\begin{align}
P_{Li}(U_i) &= P_{Li0} \left[ a_1 \left( \frac{U_i}{U_{i0}} \right)^2 + a_2 \left( \frac{U_i}{U_{i0}} \right) + a_3 \right] \\
Q_{Li}(U_i) &= Q_{Li0} \left[ b_1 \left( \frac{U_i}{U_{i0}} \right)^2 + b_2 \left( \frac{U_i}{U_{i0}} \right) + b_3 \right]
\end{align}
với các hệ số thỏa mãn điều kiện chuẩn hóa:
\begin{equation}
a_1 + a_2 + a_3 = 1.0, \quad b_1 + b_2 + b_3 = 1.0
\end{equation}
Trong đó, các hệ số tương ứng đại diện cho:
\begin{itemize}
    \item $a_1, b_1$: Thành phần tổng trở không đổi (Constant Impedance - Z), công suất tỷ lệ với $U^2$.
    \item $a_2, b_2$: Thành phần dòng điện không đổi (Constant Current - I), công suất tỷ lệ với $U$.
    \item $a_3, b_3$: Thành phần công suất không đổi (Constant Power - P), công suất không phụ thuộc vào điện áp.
\end{itemize}
Trong bài toán trào lưu công suất chuẩn, phụ tải thường được giả thiết làm việc ở mô hình công suất không đổi ($a_3 = 1.0, b_3 = 1.0$).

\section{Thành Lập Ma Trận Dẫn Nạp Nút ($Y_{\text{bus}}$) Từ Định Luật Kirchhoff}

\subsection{Dẫn Xuất Từ Định Luật Dòng Điện Kirchhoff (KCL)}
Xét một nút thứ $i$ bất kỳ trong hệ thống điện $N$ nút. Theo định luật dòng điện Kirchhoff (KCL), tổng dòng điện phức bơm vào nút từ các nguồn máy phát và phụ tải bằng tổng dòng điện chạy ra các nhánh liên kết và các nhánh rẽ đấu đất:
\begin{equation}
\dot{I}_i = \dot{I}_{i,\text{shunt}} + \sum_{j \in \Omega_i} \dot{I}_{ij}
\end{equation}
trong đó $\Omega_i$ là tập hợp tất cả các nút lân cận có đường dây kết nối trực tiếp với nút $i$. Thế các biểu thức định luật Ohm vào phương trình trên:
\begin{align}
\dot{I}_i &= \dot{U}_i y_{i0} + \sum_{j \in \Omega_i} \left[ (\dot{U}_i - \dot{U}_j) y_{ij} + \dot{U}_i y_{sh,ij} \right] \\
&= \dot{U}_i \left( y_{i0} + \sum_{j \in \Omega_i} (y_{ij} + y_{sh,ij}) \right) + \sum_{j \in \Omega_i} (-\, y_{ij}) \dot{U}_j
\end{align}
Viết dưới dạng ma trận cho toàn bộ $N$ nút của hệ thống điện:
\begin{equation}
\mathbf{I}_{\text{bus}} = \mathbf{Y}_{\text{bus}} \mathbf{U}_{\text{bus}}
\end{equation}

\subsection{Quy Tắc Thành Lập Trực Tiếp Ma Trận Dẫn Nạp Nút}
Từ phương trình giải tích trên, các phần tử của ma trận $\mathbf{Y}_{\text{bus}}$ được xác định theo quy tắc tổng quát:
\begin{enumerate}
    \item \textbf{Phần tử trên đường chéo chính ($Y_{ii}$ - Dẫn nạp riêng của nút $i$):} Bằng tổng đại số của tất cả các dẫn nạp nối tiếp của các nhánh nối vào nút $i$, cộng với toàn bộ các dẫn nạp phân đoạn đấu đất tại nút $i$:
    \begin{equation}
    Y_{ii} = y_{i0} + \sum_{j \in \Omega_i} (y_{ij} + y_{sh,ij}) = G_{ii} + jB_{ii}
    \end{equation}
    \item \textbf{Phần tử ngoài đường chéo chính ($Y_{ij}$ với $i \ne j$ - Dẫn nạp tương hỗ giữa nút $i$ và nút $j$):} Bằng giá trị âm của dẫn nạp nối tiếp trực tiếp giữa hai nút:
    \begin{equation}
    Y_{ij} = -\, y_{ij} = G_{ij} + jB_{ij} \quad (i \ne j)
    \end{equation}
    Nếu giữa nút $i$ và nút $j$ không có đường dây kết nối trực tiếp, phần tử tương ứng bằng $0$ ($Y_{ij} = 0$).
\end{enumerate}

\subsection{Các Tính Chất Toán Học Cơ Bản Của $Y_{\text{bus}}$}
Ma trận dẫn nạp nút $\mathbf{Y}_{\text{bus}}$ sở hữu các đặc tính toán học đặc biệt quan trọng:
\begin{itemize}
    \item \textbf{Tính đối xứng phức:} Do mạng điện truyền tải gồm các phần tử thụ động song phương (đường dây, máy biến áp), ma trận dẫn nạp luôn đối xứng: $Y_{ij} = Y_{ji}$ hay $\mathbf{Y}_{\text{bus}} = \mathbf{Y}_{\text{bus}}^T$.
    \item \textbf{Tính thưa cao (Sparsity):} Trong các hệ thống điện thực tế (từ hàng chục đến hàng nghìn nút), mỗi thanh cái chỉ liên kết với trung bình từ 2 đến 4 đường dây lân cận. Vì vậy, trên $95\% - 99\%$ các phần tử của ma trận $\mathbf{Y}_{\text{bus}}$ có giá trị bằng $0$.
\end{itemize}

\section{Quy Ước Sơ Đồ Một Sợi Tiêu Chuẩn}
Hình~\ref{fig:3bus_sld} thể hiện sơ đồ một sợi của hệ thống điện truyền tải mẫu 3 nút được sử dụng xuyên suốt đề tài này:
\begin{itemize}
    \item \textbf{Nút 1 (Slack):} Thanh cái máy phát cân bằng, quy định $U_1 = 1.05\angle 0^\circ\text{ p.u.}$
    \item \textbf{Nút 2 (PV):} Thanh cái máy phát điều áp, quy định công suất tác dụng phát $P_{G2} = 0.50\text{ p.u.}$ và điện áp đặt $U_2 = 1.04\text{ p.u.}$
    \item \textbf{Nút 3 (PQ):} Thanh cái phụ tải thuần, tiêu thụ công suất $P_{L3} = 1.20\text{ p.u.}$ và $Q_{L3} = 0.50\text{ p.u.}$
\end{itemize}

\begin{figure}[H]
\centering
\includegraphics[width=0.88\textwidth]{3bus_network_vi.png}
\caption{Sơ đồ một sợi hệ thống điện truyền tải mẫu 3 nút chuẩn kiểm chứng.}
\label{fig:3bus_sld}
\end{figure}

% ----------------------------------------------------
% CHƯƠNG 3: THIẾT LẬP TOÁN HỌC VÀ BỘ GIẢI NEWTON-RAPHSON
% ----------------------------------------------------
\chapter{Thiết Lập Toán Học và Bộ Giải Newton--Raphson}

\section{Hệ Phương Trình Trào Lưu Công Suất Phi Tuyến Tọa Độ Cực}
Dòng điện phức bơm vào nút thứ $i$ được tính thông qua ma trận dẫn nạp nút:
\begin{equation}
\dot{I}_i = \sum_{j=1}^N Y_{ij} \dot{U}_j
\end{equation}
Công suất biểu kiến phức bơm vào nút $i$ được định nghĩa:
\begin{equation}
S_i = P_i + jQ_i = \dot{U}_i \dot{I}_i^* = \dot{U}_i \left( \sum_{j=1}^N Y_{ij} \dot{U}_j \right)^*
\end{equation}
Biểu diễn điện áp nút dưới dạng tọa độ cực $\dot{U}_i = U_i e^{j\delta_i}$ và phần tử dẫn nạp nút dưới dạng tọa độ vuông góc $Y_{ij} = G_{ij} + jB_{ij}$:
\begin{align}
P_i + jQ_i &= U_i e^{j\delta_i} \sum_{j=1}^N (G_{ij} - jB_{ij}) U_j e^{-j\delta_j} \\
&= \sum_{j=1}^N U_i U_j (G_{ij} - jB_{ij}) \left[ \cos(\delta_i - \delta_j) + j \sin(\delta_i - \delta_j) \right]
\end{align}
Tách riêng phần thực và phần ảo, ta thu được hệ phương trình công suất nút phi tuyến kinh điển trong tọa độ cực:
\begin{align}
P_i(\boldsymbol{\delta}, \mathbf{U}) &= U_i^2 G_{ii} + \sum_{j \ne i} U_i U_j \left[ G_{ij} \cos(\delta_i - \delta_j) + B_{ij} \sin(\delta_i - \delta_j) \right] \label{eq:p_polar} \\
Q_i(\boldsymbol{\delta}, \mathbf{U}) &= -\, U_i^2 B_{ii} + \sum_{j \ne i} U_i U_j \left[ G_{ij} \sin(\delta_i - \delta_j) - B_{ij} \cos(\delta_i - \delta_j) \right] \label{eq:q_polar}
\end{align}

\section{Véc-tơ Độ Lệch Công Suất Và Tuyến Tính Hóa Chuỗi Taylor}
Tại mỗi bước lặp thứ $m$, sai lệch giữa công suất ấn định trước và công suất tính toán từ trạng thái điện áp hiện tại $(\boldsymbol{\delta}^{(m)}, \mathbf{U}^{(m)})$ được biểu diễn qua véc-tơ độ lệch công suất:
\begin{align}
\Delta P_i^{(m)} &= P_i^{\text{spec}} - P_i(\boldsymbol{\delta}^{(m)}, \mathbf{U}^{(m)}) \\
\Delta Q_i^{(m)} &= Q_i^{\text{spec}} - Q_i(\boldsymbol{\delta}^{(m)}, \mathbf{U}^{(m)})
\end{align}
Khai triển hệ phương trình phi tuyến theo chuỗi Taylor đa biến xung quanh điểm trạng thái hiện tại và bỏ qua các số hạng đạo hàm bậc cao từ bậc hai trở lên:
\begin{equation}
\begin{bmatrix}
\Delta \mathbf{P} \\
\Delta \mathbf{Q}
\end{bmatrix}
=
\begin{bmatrix}
\mathbf{H} & \mathbf{N} \\
\mathbf{M} & \mathbf{L}
\end{bmatrix}
\begin{bmatrix}
\Delta \boldsymbol{\delta} \\
\Delta \mathbf{U} / \mathbf{U}
\end{bmatrix}
= \mathbf{J} \Delta \mathbf{x}
\end{equation}
trong đó ma trận Jacobian $\mathbf{J}$ là ma trận các đạo hàm riêng bậc nhất:
\begin{equation}
\mathbf{J} =
\begin{bmatrix}
\dfrac{\partial \mathbf{P}}{\partial \boldsymbol{\delta}} & U \dfrac{\partial \mathbf{P}}{\partial \mathbf{U}} \\[10pt]
\dfrac{\partial \mathbf{Q}}{\partial \boldsymbol{\delta}} & U \dfrac{\partial \mathbf{Q}}{\partial \mathbf{U}}
\end{bmatrix}
=
\begin{bmatrix}
\mathbf{H} & \mathbf{N} \\
\mathbf{M} & \mathbf{L}
\end{bmatrix}
\end{equation}

\section{Dẫn Xuất Giải Tích Tường Minh 4 Khối Ma Trận Jacobian}
Để tránh các sai số vi phân số học, toàn bộ 8 trường hợp của 4 khối ma trận con $\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$ được dẫn xuất giải tích tường minh từ phương trình (\ref{eq:p_polar}) và (\ref{eq:q_polar}):

\subsection{Khối Ma Trận Con H ($\mathbf{J}_{11} = \partial \mathbf{P} / \partial \boldsymbol{\delta}$)}
\begin{itemize}
    \item \textbf{Phần tử ngoài đường chéo chính ($i \ne j$):}
    \begin{equation}
    H_{ij} = \frac{\partial P_i}{\partial \delta_j} = U_i U_j \left[ G_{ij} \sin(\delta_i - \delta_j) - B_{ij} \cos(\delta_i - \delta_j) \right]
    \end{equation}
    \item \textbf{Phần tử trên đường chéo chính ($i = j$):}
    \begin{equation}
    H_{ii} = \frac{\partial P_i}{\partial \delta_i} = -\, Q_i^{\text{calc}} - U_i^2 B_{ii}
    \end{equation}
\end{itemize}

\subsection{Khối Ma Trận Con N ($\mathbf{J}_{12} = U \partial \mathbf{P} / \partial \mathbf{U}$)}
\begin{itemize}
    \item \textbf{Phần tử ngoài đường chéo chính ($i \ne j$):}
    \begin{equation}
    N_{ij} = U_j \frac{\partial P_i}{\partial U_j} = U_i U_j \left[ G_{ij} \cos(\delta_i - \delta_j) + B_{ij} \sin(\delta_i - \delta_j) \right]
    \end{equation}
    \item \textbf{Phần tử trên đường chéo chính ($i = j$):}
    \begin{equation}
    N_{ii} = U_i \frac{\partial P_i}{\partial U_i} = P_i^{\text{calc}} + U_i^2 G_{ii}
    \end{equation}
\end{itemize}

\subsection{Khối Ma Trận Con M ($\mathbf{J}_{21} = \partial \mathbf{Q} / \partial \boldsymbol{\delta}$)}
\begin{itemize}
    \item \textbf{Phần tử ngoài đường chéo chính ($i \ne j$):}
    \begin{equation}
    M_{ij} = \frac{\partial Q_i}{\partial \delta_j} = -\, U_i U_j \left[ G_{ij} \cos(\delta_i - \delta_j) + B_{ij} \sin(\delta_i - \delta_j) \right] = -\, N_{ij}
    \end{equation}
    \item \textbf{Phần tử trên đường chéo chính ($i = j$):}
    \begin{equation}
    M_{ii} = \frac{\partial Q_i}{\partial \delta_i} = P_i^{\text{calc}} - U_i^2 G_{ii}
    \end{equation}
\end{itemize}

\subsection{Khối Ma Trận Con L ($\mathbf{J}_{22} = U \partial \mathbf{Q} / \partial \mathbf{U}$)}
\begin{itemize}
    \item \textbf{Phần tử ngoài đường chéo chính ($i \ne j$):}
    \begin{equation}
    L_{ij} = U_j \frac{\partial Q_i}{\partial U_j} = U_i U_j \left[ G_{ij} \sin(\delta_i - \delta_j) - B_{ij} \cos(\delta_i - \delta_j) \right] = H_{ij}
    \end{equation}
    \item \textbf{Phần tử trên đường chéo chính ($i = j$):}
    \begin{equation}
    L_{ii} = U_i \frac{\partial Q_i}{\partial U_i} = Q_i^{\text{calc}} - U_i^2 B_{ii}
    \end{equation}
\end{itemize}

\subsection{Bảng Tổng Hợp Công Thức Giải Tích Khép Kín Ma Trận Jacobian}
Bảng~\ref{tab:jacobian_formulas} tổng kết 8 công thức vi phân của ma trận Jacobian.

\begin{table}[H]
\centering
\caption{Công thức giải tích khép kín các phần tử ma trận Jacobian tọa độ cực.}
\label{tab:jacobian_formulas}
\resizebox{\textwidth}{!}{\begin{tabular}{lll}
\toprule
\textbf{Khối} & \textbf{Phần tử ngoài đường chéo ($i \ne j$)} & \textbf{Phần tử trên đường chéo chính ($i = j$)} \\
\midrule
$\mathbf{H} = \dfrac{\partial \mathbf{P}}{\partial \boldsymbol{\delta}}$ & $U_i U_j [G_{ij} \sin\delta_{ij} - B_{ij} \cos\delta_{ij}]$ & $- Q_i^{\text{calc}} - U_i^2 B_{ii}$ \\[8pt]
$\mathbf{N} = U \dfrac{\partial \mathbf{P}}{\partial \mathbf{U}}$ & $U_i U_j [G_{ij} \cos\delta_{ij} + B_{ij} \sin\delta_{ij}]$ & $P_i^{\text{calc}} + U_i^2 G_{ii}$ \\[8pt]
$\mathbf{M} = \dfrac{\partial \mathbf{Q}}{\partial \boldsymbol{\delta}}$ & $- U_i U_j [G_{ij} \cos\delta_{ij} + B_{ij} \sin\delta_{ij}]$ & $P_i^{\text{calc}} - U_i^2 G_{ii}$ \\[8pt]
$\mathbf{L} = U \dfrac{\partial \mathbf{Q}}{\partial \mathbf{U}}$ & $U_i U_j [G_{ij} \sin\delta_{ij} - B_{ij} \cos\delta_{ij}]$ & $Q_i^{\text{calc}} - U_i^2 B_{ii}$ \\
\bottomrule
\end{tabular}}
\end{table}

\section{Thuật Toán Giải Lặp Và Tiêu Chuẩn Hội Tụ}

\subsection{Cập Nhật Biến Trạng Thái}
Tại mỗi bước lặp, véc-tơ hiệu chỉnh $\Delta \mathbf{x}^{(m)}$ được giải thông qua phép nghịch đảo (hoặc phân tích LU) ma trận Jacobian:
\begin{equation}
\Delta \mathbf{x}^{(m)} = \left[ \mathbf{J}^{(m)} \right]^{-1}
\begin{bmatrix}
\Delta \mathbf{P}^{(m)} \\
\Delta \mathbf{Q}^{(m)}
\end{bmatrix}
\end{equation}
Sau đó, trạng thái điện áp tại bước $m+1$ được cập nhật trực tiếp:
\begin{align}
\delta_i^{(m+1)} &= \delta_i^{(m)} + \Delta \delta_i^{(m)} \\
U_i^{(m+1)} &= U_i^{(m)} \left( 1 + \frac{\Delta U_i^{(m)}}{U_i^{(m)}} \right)
\end{align}

\subsection{Tiêu Chuẩn Dừng Thuật Toán}
Thuật toán dừng khi chuẩn cực đại (chuẩn vô hạn) của véc-tơ sai lệch công suất nhỏ hơn ngưỡng dung sai hội tụ cho phép $\varepsilon$:
\begin{equation}
\Vert \mathbf{f}^{(m)} \Vert_\infty = \max_{i} \left( |\Delta P_i^{(m)}|, |\Delta Q_i^{(m)}| \right) \le \varepsilon
\end{equation}
Trong nghiên cứu này, ngưỡng dung sai hội tụ khắt khe được chọn là $\varepsilon = 10^{-10}\text{ p.u.}$

\section{Tính Toán Mạng Lưới Sau Khi Hội Tụ}
Sau khi trạng thái điện áp $(\mathbf{U}^*, \boldsymbol{\delta}^*)$ đã hội tụ chính xác, các đại lượng vận hành thứ cấp của hệ thống điện được xác định:
\begin{enumerate}
    \item \textbf{Công suất phát tại nút cân bằng (Slack):}
    \begin{align}
    P_{G1} &= P_1^{\text{calc}} + P_{L1} \\
    Q_{G1} &= Q_1^{\text{calc}} + Q_{L1}
    \end{align}
    \item \textbf{Dòng công suất phức trên từng nhánh đường dây ($i \to j$):}
    \begin{equation}
    S_{ij} = P_{ij} + jQ_{ij} = \dot{U}_i \left[ (\dot{U}_i - \dot{U}_j) y_{ij} + \dot{U}_i \left( j \frac{B_{ij0}}{2} \right) \right]^*
    \end{equation}
    \item \textbf{Tổn thất công suất trên từng đoạn đường dây:}
    \begin{equation}
    \Delta S_{ij} = S_{ij} + S_{ji} = \Delta P_{ij} + j\Delta Q_{ij}
    \end{equation}
    \item \textbf{Kiểm toán cân bằng năng lượng toàn hệ thống (Global Energy Audit):}
    \begin{align}
    \sum_{i=1}^N P_{Gi} &= \sum_{i=1}^N P_{Li} + \sum_{\text{all branches}} \Delta P_{ij} \\
    \sum_{i=1}^N Q_{Gi} + \sum_{\text{shunts}} Q_C &= \sum_{i=1}^N Q_{Li} + \sum_{\text{all branches}} \Delta Q_{ij}
    \end{align}
\end{enumerate}

\section{Sơ Đồ Khối Thuật Toán Hoàn Chỉnh}
Hình~\ref{fig:algorithm_flowchart} thể hiện lưu đồ thuật toán Newton--Raphson tọa độ cực hoàn chỉnh.

\begin{figure}[H]
\centering
\includegraphics[width=0.75\textwidth]{algorithm_vi.png}
\caption{Lưu đồ thuật toán Newton--Raphson giải bài toán trào lưu công suất xác lập.}
\label{fig:algorithm_flowchart}
\end{figure}

% ----------------------------------------------------
% CHƯƠNG 4: KIỂM CHỨNG TÍNH TOÁN SỐ HỌC VÀ CÁC KỊCH BẢN VẬN HÀNH
% ----------------------------------------------------
\chapter{Kiểm Chứng Tính Toán Số Học và Các Kịch Bản Vận Hành}

\section{Tính Toán Thủ Công Từng Bước Chi Tiết Trên Lưới 3 Nút (Bước Lặp 1)}

\subsection{Thông Số Mạng Lưới Chuẩn}
Hệ thống điện mẫu 3 nút được chọn với công suất cơ bản $S_{\text{base}} = 100.0\text{ MVA}$. Bảng~\ref{tab:3bus_nodal_data} và Bảng~\ref{tab:3bus_branch_data} liệt kê đầy đủ thông số nút và thông số các nhánh đường dây.

\begin{table}[H]
\centering
\caption{Thông số nút của hệ thống điện mẫu 3 nút.}
\label{tab:3bus_nodal_data}
\resizebox{\textwidth}{!}{\begin{tabular}{ccccccc}
\toprule
\textbf{Nút} & \textbf{Loại nút} & $U_i\text{ (p.u.)}$ & $\delta_i\text{ (rad)}$ & $P_{Gi}\text{ (p.u.)}$ & $P_{Li}\text{ (p.u.)}$ & $Q_{Li}\text{ (p.u.)}$ \\
\midrule
1 & Slack & $1.05$ & $0.0000$ & -- & $0.00$ & $0.00$ \\
2 & PV & $1.04$ & -- & $0.50$ & $0.00$ & $0.00$ \\
3 & PQ & -- & -- & $0.00$ & $1.20$ & $0.50$ \\
\bottomrule
\end{tabular}}
\end{table}

\begin{table}[H]
\centering
\caption{Thông số nhánh đường dây trên hệ đơn vị tương đối ($S_{\text{base}} = 100.0\text{ MVA}$).}
\label{tab:3bus_branch_data}
\resizebox{\textwidth}{!}{\begin{tabular}{ccccc}
\toprule
\textbf{Nhánh} & \textbf{Từ nút -- Đến nút} & $R_{ij}\text{ (p.u.)}$ & $X_{ij}\text{ (p.u.)}$ & $B_{ij0}\text{ (p.u.)}$ \\
\midrule
1 & $1 - 2$ & $0.02$ & $0.06$ & $0.06$ \\
2 & $1 - 3$ & $0.08$ & $0.24$ & $0.05$ \\
3 & $2 - 3$ & $0.06$ & $0.18$ & $0.04$ \\
\bottomrule
\end{tabular}}
\end{table}

\subsection{Xây Dựng Ma Trận Dẫn Nạp Nút $Y_{\text{bus}}$}
Dẫn nạp nối tiếp của từng nhánh đường dây được tính chính xác:
\begin{align}
y_{12} &= \frac{1}{0.02 + j0.06} = \frac{0.02}{0.0040} - j\frac{0.06}{0.0040} = 5.000000 - j15.000000\text{ p.u.} \\
y_{13} &= \frac{1}{0.08 + j0.24} = \frac{0.08}{0.0640} - j\frac{0.24}{0.0640} = 1.250000 - j3.750000\text{ p.u.} \\
y_{23} &= \frac{1}{0.06 + j0.18} = \frac{0.06}{0.0360} - j\frac{0.18}{0.0360} = 1.666667 - j5.000000\text{ p.u.}
\end{align}
Ghép các phần tử đường chéo và ngoài đường chéo theo quy tắc KCL:
\begin{align}
Y_{11} &= y_{12} + y_{13} + j(0.06/2 + 0.05/2) = 6.250000 - j18.695000\text{ p.u.} \\
Y_{22} &= y_{12} + y_{23} + j(0.06/2 + 0.04/2) = 6.666667 - j19.950000\text{ p.u.} \\
Y_{33} &= y_{13} + y_{23} + j(0.05/2 + 0.04/2) = 2.916667 - j8.705000\text{ p.u.} \\
Y_{12} &= Y_{21} = -\, y_{12} = -5.000000 + j15.000000\text{ p.u.} \\
Y_{13} &= Y_{31} = -\, y_{13} = -1.250000 + j3.750000\text{ p.u.} \\
Y_{23} &= Y_{32} = -\, y_{23} = -1.666667 + j5.000000\text{ p.u.}
\end{align}

\subsection{Khởi Tạo Phẳng ($m = 0$) Và Véc-tơ Độ Lệch Công Suất Ban Đầu}
Tại bước $m = 0$, áp dụng phép khởi tạo phẳng (flat start):
\begin{equation}
\mathbf{x}^{(0)} = [\delta_2^{(0)}, \delta_3^{(0)}, U_3^{(0)}]^T = [0.0\text{ rad}, 0.0\text{ rad}, 1.0\text{ p.u.}]^T
\end{equation}
Tính toán công suất bơm vào nút tại bước $m = 0$ (với $\delta_{ij} = 0, \cos\delta_{ij} = 1, \sin\delta_{ij} = 0$):
\begin{align}
P_2^{(0)} &= U_2^2 G_{22} + U_2 U_1 G_{21} + U_2 U_3 G_{23} \nonumber \\
&= (1.04)^2 (6.666667) + (1.04)(1.05)(-5.0) \nonumber \\
&\quad + (1.04)(1.0)(-1.666667) = 0.017333\text{ p.u.} \\
P_3^{(0)} &= U_3^2 G_{33} + U_3 U_1 G_{31} + U_3 U_2 G_{32} \nonumber \\
&= (1.0)^2 (2.916667) + (1.0)(1.05)(-1.25) \nonumber \\
&\quad + (1.0)(1.04)(-1.666667) = -0.129167\text{ p.u.} \\
Q_3^{(0)} &= -\, U_3^2 B_{33} - U_3 U_1 B_{31} - U_3 U_2 B_{32} \nonumber \\
&= -\, (1.0)^2 (-8.705) - (1.0)(1.05)(3.75) \nonumber \\
&\quad - (1.0)(1.04)(5.0) = -0.432500\text{ p.u.}
\end{align}
Véc-tơ độ lệch công suất ban đầu thu được:
\begin{align}
\Delta P_2^{(0)} &= P_2^{\text{spec}} - P_2^{(0)} = 0.500000 - 0.017333 = 0.482667\text{ p.u.} \\
\Delta P_3^{(0)} &= P_3^{\text{spec}} - P_3^{(0)} = -1.200000 - (-0.129167) = -1.070833\text{ p.u.} \\
\Delta Q_3^{(0)} &= Q_3^{\text{spec}} - Q_3^{(0)} = -0.500000 - (-0.432500) = -0.067500\text{ p.u.}
\end{align}

\subsection{Tính Toán Các Phần Tử Ma Trận Jacobian $\mathbf{J}^{(0)}$}
Áp dụng các công thức giải tích trong Bảng~\ref{tab:jacobian_formulas} tại điểm khởi tạo (với $Q_2^{(0)} = -\, U_2^2 B_{22} - U_2 U_1 B_{21} - U_2 U_3 B_{23} = -0.002080\text{ p.u.}$):
\begin{align}
H_{22} &= -\, Q_2^{(0)} - U_2^2 B_{22} = -(-0.002080) - (1.04)^2 (-19.950000) = 21.580000 \\
H_{23} &= -\, U_2 U_3 B_{23} = -\, (1.04)(1.0)(5.0) = -5.200000 \\
H_{32} &= -\, U_3 U_2 B_{32} = -\, (1.0)(1.04)(5.0) = -5.200000 \\
H_{33} &= -\, Q_3^{(0)} - U_3^2 B_{33} = -(-0.432500) - (1.0)^2 (-8.705000) = 9.137500 \\
N_{23} &= U_2 U_3 G_{23} = (1.04)(1.0)(-1.666667) = -1.733333 \\
N_{33} &= P_3^{(0)} + U_3^2 G_{33} = -0.129167 + (1.0)^2 (2.916667) = 2.787500 \\
M_{32} &= -\, N_{32} = -\, U_3 U_2 G_{32} = -\, (1.0)(1.04)(-1.666667) = 1.733333 \\
M_{33} &= P_3^{(0)} - U_3^2 G_{33} = -0.129167 - (1.0)^2 (2.916667) = -3.045833 \\
L_{33} &= Q_3^{(0)} - U_3^2 B_{33} = -0.432500 - (1.0)^2 (-8.705000) = 8.272500
\end{align}
Ma trận Jacobian cấp $3 \times 3$ tại bước lặp đầu tiên:
\begin{equation}
\mathbf{J}^{(0)} =
\begin{bmatrix}
21.580000 & -5.200000 & -1.733333 \\
-5.200000 & 9.137500 & 2.787500 \\
1.733333 & -3.045833 & 8.272500
\end{bmatrix}
\end{equation}

\subsection{Nghịch Đảo Hệ Phương Trình Và Cập Nhật Trạng Thái Bước 1}
Giải hệ phương trình đại số tuyến tính $\mathbf{J}^{(0)} \Delta \mathbf{x}^{(0)} = [\Delta P_2^{(0)}, \Delta P_3^{(0)}, \Delta Q_3^{(0)}]^T$:
\begin{equation}
\resizebox{0.92\textwidth}{!}{$
\begin{bmatrix}
\Delta \delta_2^{(0)} \\[4pt]
\Delta \delta_3^{(0)} \\[4pt]
\Delta U_3^{(0)} / U_3^{(0)}
\end{bmatrix}
=
\begin{bmatrix}
21.580000 & -5.200000 & -1.733333 \\
-5.200000 & 9.137500 & 2.787500 \\
1.733333 & -3.045833 & 8.272500
\end{bmatrix}^{-1}
\begin{bmatrix}
0.482667 \\[4pt]
-1.070833 \\[4pt]
-0.067500
\end{bmatrix}
$}
\end{equation}
Nghịch đảo giải tích của $\mathbf{J}^{(0)}$ (lưu ý tính không đối xứng giữa hàng 1 cột 2 và hàng 2 cột 1 do cấu trúc Jacobian):
\begin{equation}
[\mathbf{J}^{(0)}]^{-1} =
\begin{bmatrix}
0.053703 & 0.030848 & 0.000858 \\
0.030562 & 0.115943 & -0.032665 \\
0.000000 & 0.036225 & 0.108676
\end{bmatrix}
\end{equation}
Nhân với véc-tơ độ lệch công suất, ta tìm được véc-tơ hiệu chỉnh trạng thái:
\begin{align}
\Delta \delta_2^{(0)} &= 0.053703(0.482667) + 0.030848(-1.070833) \nonumber \\
&\quad + 0.000858(-0.067500) = -0.007170\text{ rad} \\
\Delta \delta_3^{(0)} &= 0.030562(0.482667) + 0.115943(-1.070833) \nonumber \\
&\quad - 0.032665(-0.067500) = -0.107200\text{ rad} \\
\Delta U_3^{(0)} &= 0.000000(0.482667) + 0.036225(-1.070833) \nonumber \\
&\quad + 0.108676(-0.067500) = -0.046127\text{ p.u.}
\end{align}
Cập nhật véc-tơ trạng thái sau Bước lặp 1:
\begin{align}
\delta_2^{(1)} &= 0.0 + (-0.007170) = -0.007170\text{ rad} = -0.4108^\circ \\
\delta_3^{(1)} &= 0.0 + (-0.107200) = -0.107200\text{ rad} = -6.1421^\circ \\
U_3^{(1)} &= 1.0 + (-0.046127) = 0.953873\text{ p.u.}
\end{align}

\section{Đối Chiếu Kiểm Chứng Đa Tầng Với Bộ Giải Số}

\subsection{Bảng Đối Chiếu Số Học 1:1 Tại Bước Lặp 1}
Bảng~\ref{tab:cross_validation_iter1} trình bày kết quả đối chiếu 1:1 giữa tính toán thủ công và bộ giải số tự xây dựng. Sai số giữa hai phương pháp hoàn toàn triệt tiêu ($< 10^{-16}\text{ p.u.}$), khẳng định tính đúng đắn tuyệt đối của các dẫn xuất giải tích.

\begin{table}[H]
\centering
\caption{Đối chiếu kiểm chứng số học tại Bước lặp 1 (Tính tay vs Bộ giải số).}
\label{tab:cross_validation_iter1}
\resizebox{\textwidth}{!}{\begin{tabular}{lrrr}
\toprule
\textbf{Đại lượng kiểm chứng} & \textbf{Tính toán thủ công} & \textbf{Bộ giải số Python} & \textbf{Độ lệch tuyệt đối} \\
\midrule
Độ lệch công suất $\Delta P_2^{(0)}\text{ (p.u.)}$ & $0.48266667$ & $0.48266667$ & $0.00000000$ \\
Độ lệch công suất $\Delta P_3^{(0)}\text{ (p.u.)}$ & $-1.07083333$ & $-1.07083333$ & $0.00000000$ \\
Độ lệch công suất $\Delta Q_3^{(0)}\text{ (p.u.)}$ & $-0.06750000$ & $-0.06750000$ & $0.00000000$ \\
\midrule
Phần tử Jacobian $H_{22}^{(0)}$ & $21.58000000$ & $21.58000000$ & $0.00000000$ \\
Phần tử Jacobian $H_{23}^{(0)}$ & $-5.20000000$ & $-5.20000000$ & $0.00000000$ \\
Phần tử Jacobian $H_{33}^{(0)}$ & $9.13750000$ & $9.13750000$ & $0.00000000$ \\
Phần tử Jacobian $L_{33}^{(0)}$ & $8.27250000$ & $8.27250000$ & $0.00000000$ \\
\midrule
Hiệu chỉnh góc pha $\Delta \delta_2^{(0)}\text{ (rad)}$ & $-0.00716985$ & $-0.00716985$ & $< 10^{-16}$ \\
Hiệu chỉnh góc pha $\Delta \delta_3^{(0)}\text{ (rad)}$ & $-0.10719976$ & $-0.10719976$ & $< 10^{-16}$ \\
Hiệu chỉnh điện áp $\Delta U_3^{(0)}\text{ (p.u.)}$ & $-0.04612691$ & $-0.04612691$ & $< 10^{-16}$ \\
\bottomrule
\end{tabular}}
\end{table}

\subsection{Quỹ Đạo Hội Tụ Bậc Hai Của Bộ Giải}
Bảng~\ref{tab:convergence_trajectory} và Hình~\ref{fig:convergence_curve} minh chứng đặc tính hội tụ bậc hai (quadratic convergence) kinh điển của thuật toán Newton--Raphson: sau mỗi bước lặp, số chữ số có nghĩa chính xác tăng gần gấp đôi, đưa sai số công suất từ $1.071\text{ p.u.}$ về mức $6.22 \times 10^{-15}\text{ p.u.}$ sau 4 bước lặp.

\begin{table}[H]
\centering
\caption{Quỹ đạo hội tụ qua từng bước lặp của thuật toán Newton--Raphson.}
\label{tab:convergence_trajectory}
\resizebox{\textwidth}{!}{\begin{tabular}{cccccc}
\toprule
\textbf{Bước lặp ($m$)} & $\max |\Delta P|\text{ (p.u.)}$ & $\max |\Delta Q|\text{ (p.u.)}$ & $\Vert \mathbf{f} \Vert_\infty\text{ (p.u.)}$ & $\delta_3\text{ (rad)}$ & $U_3\text{ (p.u.)}$ \\
\midrule
0 & $1.070833$ & $0.067500$ & $1.070833$ & $0.000000$ & $1.000000$ \\
1 & $0.066718$ & $0.049856$ & $0.066718$ & $-0.107200$ & $0.953873$ \\
2 & $0.000837$ & $0.000693$ & $0.000837$ & $-0.114200$ & $0.944512$ \\
3 & $1.48 \times 10^{-7}$ & $1.29 \times 10^{-7}$ & $1.48 \times 10^{-7}$ & $-0.114287$ & $0.944383$ \\
4 & $5.11 \times 10^{-15}$ & $6.22 \times 10^{-15}$ & $6.22 \times 10^{-15}$ & $-0.114287$ & $0.944383$ \\
\bottomrule
\end{tabular}}
\end{table}

\begin{figure}[H]
\centering
\includegraphics[width=0.75\textwidth]{3bus_convergence_vi.png}
\caption{Đặc tính hội tụ bậc hai của thuật toán Newton--Raphson trên lưới 3 nút.}
\label{fig:convergence_curve}
\end{figure}

\subsection{Trạng Thái Xác Lập Sau Hội Tụ Và Kiểm Toán Năng Lượng}
Bảng~\ref{tab:converged_buses} và Bảng~\ref{tab:converged_branches} liệt kê toàn bộ thông số trạng thái điện áp, dòng công suất nhánh và tổn thất công suất sau khi bộ giải đã hội tụ chính xác.

\begin{table}[H]
\centering
\caption{Thông số điện áp nút và công suất phát sau hội tụ ($S_{\text{base}} = 100.0\text{ MVA}$).}
\label{tab:converged_buses}
\resizebox{\textwidth}{!}{\begin{tabular}{ccccccc}
\toprule
\textbf{Nút} & $U_i\text{ (p.u.)}$ & $\delta_i\text{ (rad)}$ & $\delta_i\text{ (độ)}$ & $P_i\text{ (MW)}$ & $Q_i\text{ (Mvar)}$ & \textbf{Ghi chú} \\
\midrule
1 & $1.050000$ & $0.000000$ & $0.0000^\circ$ & $76.4522$ & $34.9226$ & Nút cân bằng (Slack) \\
2 & $1.040000$ & $-0.008612$ & $-0.4934^\circ$ & $50.0000$ & $18.9489$ & Nút máy phát (PV) \\
3 & $0.944383$ & $-0.114287$ & $-6.5482^\circ$ & $-120.0000$ & $-50.0000$ & Nút phụ tải (PQ) \\
\bottomrule
\end{tabular}}
\end{table}

\begin{table}[H]
\centering
\caption{Dòng công suất trên các nhánh và tổn thất công suất sau hội tụ.}
\label{tab:converged_branches}
\resizebox{\textwidth}{!}{\begin{tabular}{crrrrrr}
\toprule
\textbf{Đoạn đường dây} & $P_{ij}\text{ (MW)}$ & $Q_{ij}\text{ (Mvar)}$ & $P_{ji}\text{ (MW)}$ & $Q_{ji}\text{ (Mvar)}$ & $\Delta P_{ij}\text{ (MW)}$ & $\Delta Q_{ij}\text{ (Mvar)}$ \\
\midrule
$1 - 2$ & $19.3765$ & $7.8011$ & $-19.2860$ & $-14.0820$ & $0.0905$ & $-6.2808$ \\
$1 - 3$ & $57.0761$ & $27.1212$ & $-54.0645$ & $-23.0723$ & $3.0116$ & $4.0489$ \\
$2 - 3$ & $69.2850$ & $33.0310$ & $-65.9350$ & $-26.9277$ & $3.3501$ & $6.1033$ \\
\midrule
\textbf{Tổng cộng} & -- & -- & -- & -- & $\mathbf{6.4522}$ & $\mathbf{3.8715}$ \\
\bottomrule
\end{tabular}}
\end{table}

\noindent \textbf{Kiểm toán cân bằng năng lượng toàn lưới:}
\begin{align}
\Delta P_{\text{sys}} &= \sum P_G - \sum P_L - \sum \Delta P_{\text{loss}} \nonumber \\
&= (76.4522 + 50.0000) - 120.0000 - 6.4522 = 0.0000\text{ MW} \quad (< 10^{-12}\text{ MW}) \\
\Delta Q_{\text{sys}} &= \sum Q_G - \sum Q_L - \sum \Delta Q_{\text{loss}} \nonumber \\
&= (34.9226 + 18.9489) - 50.0000 - 3.8715 = 0.0000\text{ Mvar} \quad (< 10^{-12}\text{ Mvar})
\end{align}

\section{Phân Tích Các Kịch Bản Vận Hành Vật Lý}

\subsection{Kịch Bản 1: Tăng Trưởng Phụ Tải Toàn Hệ Thống (80\% Đến 120\%)}
Khảo sát đáp ứng của lưới điện khi phụ tải tại Nút 3 thay đổi từ mức thấp ($80\%$) đến mức đầy tải ($120\%$). Kết quả trong Bảng~\ref{tab:load_scaling} cho thấy khi phụ tải tăng, điện áp nút 3 giảm sâu từ $0.969\text{ p.u.}$ xuống $0.918\text{ p.u.}$, đồng thời tổn thất công suất tác dụng tăng phi tuyến theo hàm bậc hai (từ $3.894\text{ MW}$ lên $9.961\text{ MW}$).

\begin{table}[H]
\centering
\caption{Đáp ứng trào lưu công suất khi phụ tải hệ thống thay đổi.}
\label{tab:load_scaling}
\resizebox{\textwidth}{!}{\begin{tabular}{cccccc}
\toprule
\textbf{Mức tải (\%)} & $P_{L3}\text{ (MW)}$ & $Q_{L3}\text{ (Mvar)}$ & $U_3\text{ (p.u.)}$ & $\delta_3\text{ (độ)}$ & $\Delta P_{\text{loss}}\text{ (MW)}$ \\
\midrule
80\% & $96.0$ & $40.0$ & $0.9685$ & $-4.92^\circ$ & $3.894$ \\
90\% & $108.0$ & $45.0$ & $0.9567$ & $-5.72^\circ$ & $5.065$ \\
100\% (Cơ sở) & $120.0$ & $50.0$ & $0.9444$ & $-6.55^\circ$ & $6.452$ \\
110\% & $132.0$ & $55.0$ & $0.9315$ & $-7.40^\circ$ & $8.076$ \\
120\% & $144.0$ & $60.0$ & $0.9180$ & $-8.28^\circ$ & $9.961$ \\
\bottomrule
\end{tabular}}
\end{table}

\subsection{Kịch Bản 2: Điều Chỉnh Điện Áp Đầu Cực Máy Phát (Nút PV)}
Khảo sát ảnh hưởng của việc thay đổi giá trị đặt điện áp tại nút máy phát $U_2$ từ $1.00\text{ p.u.}$ đến $1.06\text{ p.u.}$ Bảng~\ref{tab:pv_tuning} khẳng định quy luật ghép kênh mạnh giữa $Q-U$: khi tăng $U_2$, máy phát 2 bơm thêm công suất phản kháng vào lưới (tăng từ $-56.01\text{ Mvar}$ lên $+58.84\text{ Mvar}$), nâng điện áp thanh cái phụ tải 3 từ $0.9181\text{ p.u.}$ lên $0.9574\text{ p.u.}$, giải tỏa áp lực phát công suất phản kháng cho máy phát nút cân bằng (giảm từ $115.64\text{ Mvar}$ xuống $-5.52\text{ Mvar}$).

\begin{table}[H]
\centering
\caption{Đáp ứng hệ thống khi điều chỉnh điện áp đặt tại nút máy phát 2.}
\label{tab:pv_tuning}
\resizebox{\textwidth}{!}{\begin{tabular}{ccccc}
\toprule
$U_2\text{ đặt (p.u.)}$ & $U_3\text{ (p.u.)}$ & $Q_{G1}\text{ (Mvar)}$ & $Q_{G2}\text{ (Mvar)}$ & $\Delta P_{\text{loss}}\text{ (MW)}$ \\
\midrule
$1.00$ & $0.9181$ & $115.64$ & $-56.01$ & $8.165$ \\
$1.02$ & $0.9313$ & $75.31$ & $-19.33$ & $7.050$ \\
$1.04$ (Cơ sở) & $0.9444$ & $34.92$ & $18.95$ & $6.452$ \\
$1.06$ & $0.9574$ & $-5.52$ & $58.84$ & $6.375$ \\
\bottomrule
\end{tabular}}
\end{table}

\subsection{Kịch Bản 3: Bù Công Suất Phản Kháng Bằng Tụ Bù Ngang Tại Nút 3}
Lắp đặt dàn tụ bù ngang tại nút phụ tải 3 với dung lượng bù tăng dần từ $0$ đến $30\text{ Mvar}$. Kết quả tại Bảng~\ref{tab:shunt_compensation} chứng minh hiệu quả kỹ thuật rõ rệt: việc bù công suất phản kháng tại chỗ giúp giảm dòng điện phản kháng truyền tải trên đường dây, nâng cao điện áp nút 3 từ $0.9444\text{ p.u.}$ lên $0.9773\text{ p.u.}$ và giảm tổn thất truyền tải từ $6.452\text{ MW}$ xuống $5.373\text{ MW}$ (tiết kiệm hơn $16\%$ tổn thất).

\begin{table}[H]
\centering
\caption{Hiệu quả kỹ thuật khi lắp đặt tụ bù ngang tại thanh cái phụ tải 3.}
\label{tab:shunt_compensation}
\resizebox{\textwidth}{!}{\begin{tabular}{ccccc}
\toprule
$Q_C\text{ bù (Mvar)}$ & $U_3\text{ (p.u.)}$ & $Q_{G1}\text{ (Mvar)}$ & $Q_{G2}\text{ (Mvar)}$ & $\Delta P_{\text{loss}}\text{ (MW)}$ \\
\midrule
$0$ (Cơ sở) & $0.9444$ & $34.92$ & $18.95$ & $6.452$ \\
$10$ & $0.9551$ & $30.48$ & $12.89$ & $6.022$ \\
$20$ & $0.9661$ & $25.93$ & $6.71$ & $5.661$ \\
$30$ & $0.9773$ & $21.27$ & $0.43$ & $5.373$ \\
\bottomrule
\end{tabular}}
\end{table}

\subsection{Kịch Bản 4: Đánh Giá Sự Cố Đứt Đường Dây Truyền Tải ($N-1$)}
Mô phỏng sự cố cô lập đột ngột từng đường dây truyền tải để đánh giá an ninh tĩnh của lưới điện. Bảng~\ref{tab:contingency_screening} cho thấy sự cố đứt đường dây $2 - 3$ là sự cố nguy hiểm nhất (chế độ nặng nề nhất): thanh cái phụ tải 3 mất nguồn hỗ trợ trực tiếp từ máy phát PV 2, dòng công suất buộc phải dồn qua đường dây $1 - 3$, làm góc lệch pha $\delta_3$ giãn rộng tới $-21.48^\circ$, điện áp $U_3$ sụt giảm nghiêm trọng xuống $0.6472\text{ p.u.}$ và tổn thất hệ thống tăng vọt lên $32.738\text{ MW}$ (tăng gấp hơn 5 lần, đe dọa sụp đổ điện áp).

\begin{table}[H]
\centering
\caption{Đánh giá an ninh tĩnh khi xảy ra sự cố đứt đường dây truyền tải ($N-1$).}
\label{tab:contingency_screening}
\resizebox{\textwidth}{!}{\begin{tabular}{lccccc}
\toprule
\textbf{Kịch bản đường dây} & $U_2\text{ (p.u.)}$ & $U_3\text{ (p.u.)}$ & $\delta_3\text{ (độ)}$ & $\Delta P_{\text{loss}}\text{ (MW)}$ & \textbf{Đánh giá an ninh} \\
\midrule
Vận hành bình thường ($N-0$) & $1.0400$ & $0.9444$ & $-6.55^\circ$ & $6.452$ & An toàn \\
Sự cố đứt đường dây $1 - 2$ & $1.0400$ & $0.9430$ & $-9.52^\circ$ & $7.142$ & Ổn định \\
Sự cố đứt đường dây $1 - 3$ & $1.0400$ & $0.8202$ & $-15.46^\circ$ & $16.322$ & Điện áp thấp \\
Sự cố đứt đường dây $2 - 3$ & $1.0400$ & $0.6472$ & $-21.48^\circ$ & $32.738$ & Nguy hiểm / Sụp đổ điện áp \\
\bottomrule
\end{tabular}}
\end{table}

\chapter{Kết Luận và Nhận Định Kỹ Thuật}

\section{Tổng Kết Các Thành Tựu Lý Thuyết Và Thực Nghiệm}
Bản báo cáo Đồ án 1 này đã hoàn thành toàn diện việc nghiên cứu, mô hình hóa và giải bài toán trào lưu công suất xác lập trong hệ thống điện bằng phương pháp Newton--Raphson hệ tọa độ cực với phương pháp luận "hộp trắng" hoàn toàn minh bạch:
\begin{enumerate}
    \item \textbf{Cơ sở toán học chặt chẽ:} Dẫn xuất giải tích khép kín thành công toàn bộ 8 công thức phần tử của 4 khối ma trận Jacobian ($\mathbf{H}, \mathbf{N}, \mathbf{M}, \mathbf{L}$), triệt tiêu hoàn toàn sai số xấp xỉ vi phân số học.
    \item \textbf{Chuẩn số học tính tay chi tiết:} Trình bày hoàn chỉnh các phép tính số học từng bước cho Bước lặp 1 ($m = 0 \to 1$) trên lưới điện 3 nút mẫu, ghi lại đầy đủ các giá trị trung gian và ma trận nghịch đảo.
    \item \textbf{Kiểm chứng chính xác tuyệt đối:} Đối chiếu 1:1 giữa tính tay và bộ giải số Python đạt độ chính xác máy tính chuẩn IEEE-754 ($< 10^{-16}\text{ p.u.}$), kiểm chứng tốc độ hội tụ bậc hai đạt sai số $\Vert \mathbf{f} \Vert_\infty \le 10^{-10}\text{ p.u.}$ sau 4 bước lặp và kiểm toán thành công bảo toàn năng lượng toàn lưới.
    \item \textbf{Khảo sát bản chất vật lý của lưới điện:} Phân tích định lượng 4 kịch bản vận hành thực tế (tăng trưởng phụ tải, điều áp máy phát PV, bù tụ ngang và sự cố đứt đường dây $N-1$).
\end{enumerate}

\section{Các Quy Luật Vật Lý Then Chốt Của Trào Lưu Công Suất}
\begin{enumerate}
    \item \textbf{Đặc tính hội tụ bậc hai:} Khi được khởi tạo gần nghiệm (chẳng hạn qua khởi tạo phẳng flat start), thuật toán Newton--Raphson hội tụ rất nhanh, sai số giảm từ $1.071\text{ p.u.}$ xuống $6.22 \times 10^{-15}\text{ p.u.}$ chỉ sau 4 bước lặp.
    \item \textbf{Hiện tượng tách kênh $P-\delta$ và $Q-U$ trong lưới truyền tải:} Do đường dây siêu cao áp có tỷ số kháng trở lớn ($X/R \gg 1$), khối $\mathbf{H}$ ($\partial \mathbf{P} / \partial \boldsymbol{\delta}$) và khối $\mathbf{L}$ ($\partial \mathbf{Q} / \partial \mathbf{U}$) chiếm ưu thế vượt trội, trong khi khối $\mathbf{N}$ và $\mathbf{M}$ rất nhỏ. Điều này giải thích cơ sở vật lý của các phương pháp phân rã nhanh (Fast Decoupled Power Flow).
    \item \textbf{Tầm quan trọng của bù công suất phản kháng:} Việc lắp đặt tụ bù ngang tại các nút phụ tải giúp cung cấp công suất phản kháng tại chỗ, nâng cao điện áp thanh cái và giảm đáng kể tổn thất công suất tác dụng trên đường dây.
\end{enumerate}

\section{Hạn Chế Của Phương Pháp Newton--Raphson Tọa Độ Cực Và Hướng Phát Triển}
Mặc dù là phương pháp tiêu chuẩn công nghiệp mạnh mẽ nhất hiện nay, thuật toán Newton--Raphson tọa độ cực vẫn tồn tại một số hạn chế mở ra các hướng nghiên cứu nâng cao:
\begin{enumerate}
    \item \textbf{Phương pháp phân rã nhanh (Fast Decoupled Power Flow - FDPF):} Lợi dụng tính tách kênh $P-\delta$ và $Q-U$ để giữ cố định hai ma trận $B'$ và $B''$, loại bỏ việc phải tính lại và đảo ma trận Jacobian qua từng bước lặp, tăng tốc độ tính toán cho các lưới điện quy mô lớn.
    \item \textbf{Kỹ thuật ma trận thưa và Phân tích Sparse LU:} Áp dụng thuật toán sắp xếp chỉ số AMD (Approximate Minimum Degree) để giải hệ phương trình ma trận thưa với độ phức tạp tính toán $O(N)$ đối với các hệ thống điện hàng nghìn nút.
    \item \textbf{Tự động chuyển đổi nút PV $\leftrightarrow$ PQ:} Cài đặt cơ chế kiểm tra và chuyển đổi nút linh hoạt khi công suất phản kháng máy phát chạm giới hạn $Q_{\min}, Q_{\max}$.
    \item \textbf{Bài toán trào lưu công suất tối ưu (Optimal Power Flow - OPF):} Kết hợp các phương trình trào lưu công suất làm ràng buộc đẳng thức vào bài toán quy hoạch phi tuyến để tối thiểu hóa chi phí phát điện hoặc giảm tổn thất truyền tải.
\end{enumerate}

% ==================== TÀI LIỆU THAM KHẢO ====================
\begin{thebibliography}{99}
\addcontentsline{toc}{chapter}{Tài liệu tham khảo}

\bibitem{Grainger1994}
J.~J.~Grainger and W.~D.~Stevenson, \textit{Power System Analysis}, McGraw-Hill, New York, NY, USA, 1994.

\bibitem{Kundur1994}
P.~Kundur, \textit{Power System Stability and Control}, McGraw-Hill, New York, NY, USA, 1994.

\bibitem{Glover2016}
J.~D.~Glover, M.~S.~Sarma, and T.~Overbye, \textit{Power System Analysis and Design}, 6th ed., Cengage Learning, Boston, MA, USA, 2016.

\bibitem{Wood2013}
A.~J.~Wood, B.~F.~Wollenberg, and G.~B.~Sheblé, \textit{Power Generation, Operation, and Control}, 3rd ed., John Wiley \& Sons, Hoboken, NJ, USA, 2013.

\bibitem{Tinney1967}
W.~F.~Tinney and C.~E.~Hart, ``Power flow solution by Newton's method,'' \textit{IEEE Transactions on Power Apparatus and Systems}, vol.~PAS-86, no.~11, pp.~1449--1460, Nov. 1967.

\bibitem{Stott1974}
B.~Stott and O.~Alsac, ``Fast decoupled load flow,'' \textit{IEEE Transactions on Power Apparatus and Systems}, vol.~PAS-93, no.~3, pp.~859--869, May 1974.

\bibitem{HUST_EE3810E}
Bộ môn Hệ thống Điện, \textit{Đề cương chi tiết học phần và Hướng dẫn thực hiện Đồ án 1 (EE3810E)}, Trường Điện - Điện tử, Đại học Bách khoa Hà Nội, 2024.

\bibitem{EVN_GridCode}
Bộ Công Thương (MOIT), \textit{Thông tư số 25/2016/TT-BCT: Quy định hệ thống điện truyền tải (Quy chuẩn kỹ thuật vận hành lưới truyền tải điện Việt Nam)}, Hà Nội, 2016.

\end{thebibliography}

\end{document}
