\documentclass[12pt,a4paper,oneside]{report}

\usepackage[utf8]{inputenc}
\usepackage[T1]{fontenc}
\usepackage{mathptmx}
\usepackage{geometry}
\geometry{
    a4paper,
    top=25mm,
    bottom=25mm,
    left=35mm,
    right=20mm,
    headheight=14pt
}

\usepackage{amsmath,amssymb,amsfonts}
\usepackage{graphicx}
\usepackage{booktabs}
\usepackage{siunitx}
\usepackage{setspace}
\onehalfspacing

\usepackage{fancyhdr}
\pagestyle{fancy}
\fancyhf{}
\fancyhead[L]{\slshape \small Project I -- Newton--Raphson AC Power Flow}
\fancyhead[R]{\slshape \small HUST -- SEEE}
\fancyfoot[C]{\thepage}
\renewcommand{\headrulewidth}{0.4pt}
\renewcommand{\footrulewidth}{0pt}

\usepackage{titlesec}
\titleformat{\chapter}[hang]{\bfseries\Large}{\thechapter.\ }{0pt}{}
\titlespacing*{\chapter}{0pt}{-10pt}{15pt}
\titleformat{\section}[hang]{\bfseries\large}{\thesection\ }{0pt}{}
\titleformat{\subsection}[hang]{\bfseries\normalsize}{\thesubsection\ }{0pt}{}

\usepackage{tocloft}
\renewcommand{\cftchapleader}{\cftdotfill{\cftdotsep}}

\usepackage{listings}
\usepackage{xcolor}
\usepackage{longtable}
\usepackage{array}
\usepackage{float}

\definecolor{codegreen}{rgb}{0,0.6,0}
\definecolor{codegray}{rgb}{0.5,0.5,0.5}
\definecolor{codepurple}{rgb}{0.58,0,0.82}
\definecolor{backcolour}{rgb}{0.97,0.97,0.97}

\lstdefinestyle{pythonstyle}{
    backgroundcolor=\color{backcolour},   
    commentstyle=\color{codegreen},
    keywordstyle=\color{magenta},
    numberstyle=\tiny\color{codegray},
    stringstyle=\color{codepurple},
    basicstyle=\ttfamily\footnotesize,
    breakatwhitespace=false,         
    breaklines=true,                 
    captionpos=b,                    
    keepspaces=true,                 
    numbers=left,                    
    numbersep=5pt,                  
    showspaces=false,                
    showstringspaces=false,
    showtabs=false,                  
    tabsize=4,
    extendedchars=true,
    literate={–}{--}{1} {—}{---}{1}
}
\lstset{style=pythonstyle}

\usepackage{hyperref}
\hypersetup{
    colorlinks=true,
    linkcolor=black,
    citecolor=black,
    urlcolor=blue
}

\begin{document}

% ==================== COVER PAGE ====================
\begin{titlepage}
\begin{center}
    {\large \textbf{HANOI UNIVERSITY OF SCIENCE AND TECHNOLOGY}}\\[4pt]
    {\large \textbf{SCHOOL OF ELECTRICAL AND ELECTRONIC ENGINEERING}}\\[40pt]

    \includegraphics[width=32mm]{../figures/algorithm.png}\\[45pt]

    {\Large \textbf{PROJECT I REPORT}}\\[14pt]
    {\LARGE \textbf{DEVELOPMENT OF A VECTORIZED PYTHON PROGRAM FOR STEADY-STATE POWER FLOW ANALYSIS USING THE POLAR NEWTON--RAPHSON ALGORITHM}}\\[45pt]

    \begin{tabular}{ll}
        \textbf{Student:} & \textbf{La Huy Gia Huy} \\
        \textbf{Student ID:} & \textbf{202412885} \\
        \textbf{Class:} & \textbf{EE - E18} \\
        \textbf{Academic Program:} & Power Systems and Renewable Energy - 02 \\
        \textbf{Course Code:} & EE3810E (Project I) \\
        \textbf{Email:} & Huy.lhg2412885@sis.hust.edu.vn \\[12pt]
        \textbf{Supervisor:} & \textbf{Dr. Nguyen Hoang Viet} \\
        \textbf{Department:} & Power Systems \\
    \end{tabular}

    \vfill
    {\large \textbf{HANOI, OCTOBER 2026}}
\end{center}
\end{titlepage}

% ==================== PRELIMINARY PAGES ====================
\pagenumbering{roman}

\chapter*{Declaration of Authorship}
\addcontentsline{toc}{chapter}{Declaration of Authorship}
I hereby declare that this Project I report entitled \textit{"Development of a Vectorized Python Program for Steady-State Power Flow Analysis Using the Polar Newton--Raphson Algorithm"} is the authentic outcome of my independent research, computational development, and mathematical derivation conducted under the supervision of \textbf{Dr. Nguyen Hoang Viet} at the School of Electrical and Electronic Engineering (SEEE), Hanoi University of Science and Technology (HUST).

All numerical algorithms, vectorized Python source code modules, admittance matrix builders, analytical Jacobian calculations, and Streamlit user interfaces were authored and verified by myself. All scientific literature, theoretical formulas, and third-party benchmark packages (specifically the IEEE standard libraries and PyPower/MATPOWER reference packages) have been explicitly cited and acknowledged in strict compliance with the academic integrity regulations of Hanoi University of Science and Technology.

\vspace{35pt}
\begin{flushright}
    \textbf{Student}\\[45pt]
    \textbf{La Huy Gia Huy}\\
    Student ID: 202412885
\end{flushright}

\clearpage

\chapter*{Acknowledgements}
\addcontentsline{toc}{chapter}{Acknowledgements}
First and foremost, I wish to express my deepest gratitude to my academic supervisor, \textbf{Dr. Nguyen Hoang Viet}, for his invaluable pedagogical guidance, technical insights, and continuous encouragement throughout the conception, mathematical verification, and software development of this Project I. His rigorous standards in power system modeling and scientific research have profoundly shaped the precision and thoroughness of this work.

I would also like to extend my sincere gratitude to all the esteemed faculty members and lecturers of the School of Electrical and Electronic Engineering (SEEE) at Hanoi University of Science and Technology. The rigorous curriculum of the Elite Program EE-E18 in Power Systems and Renewable Energy has equipped me with the solid theoretical foundation in electrical network analysis, numerical computation, and grid modeling necessary to execute this project successfully.

Finally, I would like to convey my heartfelt thanks to my family and classmates in EE-E18 for their unwavering support, meaningful technical discussions, and encouragement during my academic studies at HUST.

\vspace{25pt}
\begin{flushright}
    Hanoi, October 2026\\
    \textit{La Huy Gia Huy}
\end{flushright}

\clearpage

\chapter*{Abstract}
\addcontentsline{toc}{chapter}{Abstract}
Steady-state AC power flow analysis constitutes the mathematical bedrock of power engineering, providing the essential operating state of electrical transmission grids under specified generation commitments and consumer demand profiles. In contemporary power system education and research, commercial simulation environments frequently operate as closed proprietary systems, obfuscating the fundamental matrix assembly routines, analytical derivatives, and numerical convergence dynamics.

This Project I report develops a fully transparent, modular, and vectorized Python 3.13 computational framework designed to formulate and solve the non-linear balanced AC power flow equations via the polar Newton--Raphson algorithm. The computational engine systematically synthesizes the complex nodal admittance matrix ($\mathbf{Y}_{\text{bus}}$) directly from standardized CSV topological datasets, correctly accounting for series line impedances, line charging susceptances, and off-nominal tap-changing transformers. The four sub-matrices of the polar Jacobian matrix ($\mathbf{J}_{11}, \mathbf{J}_{12}, \mathbf{J}_{21}, \mathbf{J}_{22}$) are rigorously derived from first principles and evaluated in closed analytical form, entirely eliminating numerical finite-difference approximations within the iteration loop.

The developed solver is subjected to extensive numerical experimentation on both an educational 3-bus transmission network and a synthetic 5-bus looped power system across multiple operational stress scenarios, encompassing 80\%, 100\%, and 120\% system loading. Cross-validation against the industry-standard benchmark package PyPower demonstrates numerical agreement down to floating-point machine precision ($< 10^{-14}$~pu error in voltage magnitudes and $< 10^{-13}$~MW error in transmission losses), verifying quadratic convergence within 3 to 4 Newton iterations. Additionally, an interactive web-based graphical user interface developed with Streamlit provides real-time parameter scaling, voltage profile visualization, convergence trajectory analysis, and CSV data export. This work demonstrates how modern open-source scientific computing stacks can bridge the gap between abstract power system theory and transparent, industrial-grade numerical implementation.

\vspace{15pt}
\noindent \textbf{Keywords:} AC Power Flow, Polar Newton--Raphson Method, Bus Admittance Matrix ($\mathbf{Y}_{\text{bus}}$), Analytical Jacobian Matrix, Numerical Verification, PyPower Benchmark, Python, Streamlit, Power Systems Education.

\clearpage

\chapter*{Nomenclature and Abbreviations}
\addcontentsline{toc}{chapter}{Nomenclature and Abbreviations}

\section*{List of Abbreviations}
\begin{longtable}{ll}
\toprule
\textbf{Abbreviation} & \textbf{Full Description} \\
\midrule
AC & Alternating Current \\
CPF & Continuation Power Flow \\
CPU & Central Processing Unit \\
CSV & Comma-Separated Values \\
DC & Direct Current (also used for linearized DC power flow) \\
EE & Electrical Engineering \\
E18 & Elite Engineering Cohort 18 \\
FDPF & Fast Decoupled Power Flow \\
GUI & Graphical User Interface \\
HELM & Holomorphic Embedding Load Flow Method \\
HUST & Hanoi University of Science and Technology \\
IEEE & Institute of Electrical and Electronics Engineers \\
KCL & Kirchhoff's Current Law \\
KVL & Kirchhoff's Voltage Law \\
LU & Lower-Upper Matrix Decomposition \\
MVA & Megavolt-Ampere ($10^6\text{ VA}$) \\
Mvar & Megavar ($10^6\text{ var}$) \\
MW & Megawatt ($10^6\text{ W}$) \\
NR & Newton--Raphson \\
OPF & Optimal Power Flow \\
PQ & Load Bus (Active and Reactive power specified) \\
pu & Per-Unit \\
PV & Generator Bus (Active power and Voltage magnitude specified) \\
SEEE & School of Electrical and Electronic Engineering \\
Slack & Swing / Reference Bus (Voltage magnitude and Angle specified) \\
SVD & Singular Value Decomposition \\
UI & User Interface \\
\bottomrule
\end{longtable}

\section*{List of Mathematical Symbols}
\begin{longtable}{ll}
\toprule
\textbf{Symbol} & \textbf{Physical Meaning / Mathematical Definition} \\
\midrule
$S_{\text{base}}$ & Three-phase base apparent power ($100\text{ MVA}$) \\
$V_{\text{base}}$ & Base line-to-line RMS voltage ($\text{kV}$) \\
$Z_{\text{base}}$ & Base impedance ($\Omega$), defined as $V_{\text{base}}^2 / S_{\text{base}}$ \\
$I_{\text{base}}$ & Base line current ($\text{kA}$), defined as $S_{\text{base}} / (\sqrt{3} V_{\text{base}})$ \\
$N$ & Total number of buses in the electrical network \\
$N_{\text{PQ}}$ & Number of load (PQ) buses in the system \\
$N_{\text{PV}}$ & Number of generator (PV) buses in the system \\
$V_i, |V_i|$ & Complex voltage and voltage magnitude at bus $i$ ($\text{pu}$) \\
$\delta_i$ & Voltage phase angle at bus $i$ ($\text{rad}$ or degrees) \\
$\delta_{ik}$ & Voltage phase angle difference $\delta_i - \delta_k$ \\
$P_i, Q_i$ & Net calculated real and reactive power injection at bus $i$ ($\text{pu}$) \\
$P_{g,i}, Q_{g,i}$ & Real and reactive power generation at bus $i$ ($\text{pu}$) \\
$P_{d,i}, Q_{d,i}$ & Real and reactive power demand at bus $i$ ($\text{pu}$) \\
$P_i^{\text{spec}}, Q_i^{\text{spec}}$ & Specified net real and reactive power injection ($P_{g,i} - P_{d,i}$) \\
$\Delta P_i, \Delta Q_i$ & Real and reactive power mismatches at bus $i$ ($\text{pu}$) \\
$\mathbf{Y}_{\text{bus}}$ & Complex $N \times N$ nodal admittance matrix ($\mathbf{G} + j\mathbf{B}$) \\
$Y_{ik}$ & Mutual admittance between bus $i$ and bus $k$ ($G_{ik} + jB_{ik}$) \\
$Y_{ii}$ & Self-admittance of bus $i$ ($G_{ii} + jB_{ii}$) \\
$z_{ik}$ & Series branch impedance $r_{ik} + jx_{ik}$ ($\text{pu}$) \\
$y_{ik}$ & Series branch admittance $g_{ik} + jb_{ik} = 1/z_{ik}$ ($\text{pu}$) \\
$b_{c,ik}$ & Total branch shunt charging susceptance ($\text{pu}$) \\
$a_{ik}$ & Off-nominal transformer tap ratio ($a_{ik}:1$) \\
$\mathbf{J}$ & Complete polar Jacobian matrix \\
$\mathbf{J}_{11}, \mathbf{J}_{12}$ & Jacobian sub-matrices: $\partial \mathbf{P} / \partial \boldsymbol{\delta}$ and $\partial \mathbf{P} / \partial |\mathbf{V}|$ \\
$\mathbf{J}_{21}, \mathbf{J}_{22}$ & Jacobian sub-matrices: $\partial \mathbf{Q} / \partial \boldsymbol{\delta}$ and $\partial \mathbf{Q} / \partial |\mathbf{V}|$ \\
$\varepsilon$ & Convergence tolerance threshold ($\ell_\infty$ mismatch norm) \\
$m$ & Newton--Raphson iteration counter ($m = 0, 1, 2, \dots$) \\
$P_{\text{loss}}$ & Total transmission active power losses ($\text{MW}$) \\
$Q_{\text{abs}}$ & Total transmission reactive power absorption / losses ($\text{Mvar}$) \\
$\kappa(\mathbf{J})$ & Numerical condition number of the Jacobian matrix \\
\bottomrule
\end{longtable}

\clearpage

\tableofcontents
\clearpage
\listoffigures
\clearpage
\listoftables
\clearpage

% ==================== MAIN CHAPTERS ====================
\pagenumbering{arabic}

\chapter{Introduction and Literature Review}

\section{The Fundamental Role of Power Flow in Modern Grids}
The steady-state alternating current (AC) power flow problem, traditionally designated as the load flow problem, forms the indispensable cornerstone of electrical power engineering. In any interconnected power transmission or distribution network, electrical engineers and automated control centers must ascertain the complete electrical state of the system---specifically the complex voltage phasors (magnitudes and angles) at every bus, branch power flows, transformer loadings, and network losses---under specified operating conditions.

Power flow analysis is routinely executed across diverse horizons of power system engineering:
\begin{enumerate}
    \item \textbf{Operational Planning and Real-Time State Estimation:} Power dispatch centers evaluate whether current generator schedules satisfy line thermal limits, voltage security corridors ($0.95 \le |V_i| \le 1.05\text{ pu}$), and transformer ratings. Real-time Energy Management Systems (EMS) run power flows every few minutes following state estimation.
    \item \textbf{Contingency and Security Analysis ($N-1$ Criteria):} Transmission system operators simulate the loss of individual critical assets (generators, transmission circuits, or autotransformers) to guarantee that cascading outages or catastrophic voltage collapse do not occur.
    \item \textbf{Long-Term Expansion Planning:} System planners identify transmission bottlenecks, determine optimal corridors for new high-voltage AC/DC lines, evaluate capacitor bank placements, and assess grid reinforcement schemes decades ahead.
    \item \textbf{Integration of Renewable Energy Sources:} With the widespread penetration of solar photovoltaics and wind power plants, variable generation and bidirectional power flows significantly alter steady-state voltage profiles. Rapid, robust power flow solvers are vital for probabilistic and time-series grid integration assessments.
\end{enumerate}

Mathematically, the AC power flow problem constitutes a high-dimensional system of coupled non-linear algebraic equations derived from Kirchhoff's Current Law (KCL) and the non-linear relationship between voltage, current, and complex power. Because no general closed-form analytical solution exists, numerical iterative techniques must be deployed.

\section{Historical Evolution of Power Flow Solution Techniques}
Since the advent of digital computing in the 1950s, numerous numerical methodologies have been formulated to tackle the AC power flow problem. A comprehensive technical comparison highlights their theoretical strengths and limitations.

\subsection{Gauss--Seidel Method}
The Gauss--Seidel iteration is an indirect relaxation technique based directly on the bus admittance matrix. At iteration $m+1$, the voltage at bus $i$ is updated sequentially using the most recent voltage estimates:
\begin{equation}
V_i^{(m+1)} = \frac{1}{Y_{ii}} \left[ \frac{P_i^{\text{spec}} - j Q_i^{\text{spec}}}{(V_i^{(m)})^*} - \sum_{k=1}^{i-1} Y_{ik} V_k^{(m+1)} - \sum_{k=i+1}^N Y_{ik} V_k^{(m)} \right]
\end{equation}

Although Gauss--Seidel exhibits minimal memory overhead per iteration ($O(N)$ arithmetic operations and no Jacobian matrix storage), its convergence rate is strictly linear. For systems exceeding 50 buses or networks with high branch impedance ratios, Gauss--Seidel requires hundreds of iterations or diverges completely. Consequently, it has been largely abandoned in commercial practice.

\subsection{Newton--Raphson Method}
Introduced to power system analysis by Tinney and Hart in their seminal 1967 IEEE paper, the Newton--Raphson (NR) algorithm applies multidimensional Taylor series linearization to solve the power mismatch equations. When formulated in polar coordinates ($|V|, \delta$), the algorithm exhibits exceptional characteristics:
\begin{itemize}
    \item \textbf{Quadratic Convergence:} Near the solution, the error decreases quadratically ($e^{(m+1)} \propto [e^{(m)}]^2$), typically converging within 3 to 5 iterations regardless of network physical size.
    \item \textbf{Topological Robustness:} It demonstrates superior resilience in meshed grids, systems with heavy power transfers, and networks containing small impedance branches.
    \item \textbf{Exact Jacobian Formulation:} The complete analytical Jacobian captures active-reactive and angle-voltage cross-couplings, ensuring high precision.
\end{itemize}
The primary trade-off of the full Newton--Raphson technique is the necessity to calculate, assemble, and factorize a large Jacobian matrix at every iteration, demanding $O(N^3)$ computational effort for dense solvers or $O(N^{1.4})$ for sparse factorization implementations.

\subsection{Fast Decoupled Power Flow (FDPF)}
Recognizing that high-voltage transmission lines exhibit high $X/R$ ratios ($X/R \gg 1$), Stott and Alsac (1974) introduced the Fast Decoupled Power Flow. Under typical transmission conditions:
\begin{itemize}
    \item Active power flows $P$ are predominantly sensitive to voltage phase angles $\delta$ and weakly coupled to voltage magnitudes $|V|$.
    \item Reactive power flows $Q$ are predominantly governed by voltage magnitudes $|V|$ and weakly coupled to phase angles $\delta$.
\end{itemize}
By setting the cross-coupling sub-matrices $\mathbf{J}_{12} \approx \mathbf{0}$ and $\mathbf{J}_{21} \approx \mathbf{0}$, and assuming small angular differences across lines ($\cos\delta_{ik} \approx 1, \sin\delta_{ik} \approx 0$), the Jacobian simplifies into two constant, symmetric, real matrices $\mathbf{B}'$ and $\mathbf{B}''$:
\begin{align}
\frac{\Delta \mathbf{P}}{|\mathbf{V}|} &= -\mathbf{B}' \, \Delta \boldsymbol{\delta} \\
\frac{\Delta \mathbf{Q}}{|\mathbf{V}|} &= -\mathbf{B}'' \, \Delta |\mathbf{V}|
\end{align}
Because $\mathbf{B}'$ and $\mathbf{B}''$ are inverted or factorized only once at the beginning, each iteration requires only forward-backward substitution. However, when applied to low-voltage or medium-voltage distribution systems, or transmission lines with low $X/R$ ratios ($X/R < 2$), FDPF exhibits degraded convergence or outright divergence.

\subsection{Linearized DC Power Flow}
The Direct Current (DC) power flow is a strictly non-iterative, linearized approximation of the active power flow problem. It is formulated under four fundamental physical simplifications:
\begin{enumerate}
    \item Line resistances are neglected ($r_{ik} \ll x_{ik} \implies r_{ik} \approx 0$).
    \item Voltage magnitudes are assumed flat at nominal rating throughout the network ($|V_i| \approx 1.0\text{ pu}$ for all $i$).
    \item Voltage angle differences across lines are assumed sufficiently small ($\sin\delta_{ik} \approx \delta_{ik}, \cos\delta_{ik} \approx 1$).
    \item Shunt admittances, line charging, and reactive power balances are omitted entirely.
\end{enumerate}
Under these hypotheses, the non-linear equations collapse to a single linear system:
\begin{equation}
\mathbf{P}_{\text{bus}} = \mathbf{B}_{\text{bus}} \, \boldsymbol{\delta}
\end{equation}
While DC power flow is non-iterative, extremely fast, and guaranteed to yield a unique solution, it cannot provide voltage magnitudes, reactive power flows, or transmission line losses. It is suitable for high-level economic market dispatch, but entirely inadequate for voltage security or loss assessment.

\subsection{Advanced Numerical Techniques: HELM and Continuation Power Flow}
In heavily stressed networks near voltage collapse, the standard Newton--Raphson Jacobian approaches numerical singularity ($\det(\mathbf{J}) \to 0$). Specialized techniques have been created:
\begin{itemize}
    \item \textbf{Continuation Power Flow (CPF):} Uses predictor-corrector numerical continuation along a load parameter $\lambda$ to trace the upper and lower branches of the P-V curve beyond the maximum loadability point (saddle-node bifurcation).
    \item \textbf{Holomorphic Embedding Load Flow Method (HELM):} Formulates the power flow equations into complex analytic functions using an embedding parameter $s$, obtaining power series representations through Pad\'e approximants. HELM guarantees convergence to the high-voltage operable branch if a solution exists.
\end{itemize}

\section{Comprehensive Comparative Synthesis of Solvers}
Table~\ref{tab:solver_comparison} provides an analytical comparison of the classical and modern AC load flow algorithms.

\begin{table}[htbp]
\centering
\caption{Comprehensive comparative evaluation of power flow numerical methods.}
\label{tab:solver_comparison}
\small
\begin{tabular}{p{3.2cm}p{2.6cm}p{2.6cm}p{2.6cm}p{3.2cm}}
\toprule
\textbf{Method} & \textbf{Convergence Rate} & \textbf{Computational Effort / Iter.} & \textbf{Sensitivity to $R/X$ Ratio} & \textbf{Practical Application Domain} \\
\midrule
Gauss--Seidel & Linear & Low ($O(N)$) & Very high; fails for large $R/X$ & Small networks, historical pedagogy \\
\addlinespace[3pt]
Newton--Raphson (Polar) & Quadratic & Moderate to High ($O(N^3)$ dense, $O(N^{1.4})$ sparse) & Highly robust across diverse $R/X$ & Industry standard for transmission systems \\
\addlinespace[3pt]
Fast Decoupled (XB / BX) & Geometric / Linear & Very low after initial factorization & High; diverges for $R/X > 0.5$ & Real-time contingency screening \\
\addlinespace[3pt]
Linearized DC Flow & Direct (No iteration) & Instantaneous ($O(N^{1.2})$) & Ignores $R$ completely & Wholesale market clearing, planning \\
\addlinespace[3pt]
Continuation Power Flow & Predictor-corrector (NR core) & High (traces full curve) & Robust; tracks bifurcation & Voltage stability margin determination \\
\addlinespace[3pt]
Holomorphic Embedding & Algebraic Pad\'e approximants & High (symbolic series evaluation) & Mathematically robust & Theoretical solvability certification \\
\bottomrule
\end{tabular}
\end{table}

\section{Motivation for an Open-Source Vectorized Python Solver}
Despite the widespread availability of commercial suites such as Siemens PTI PSS/E, PowerWorld Simulator, and DIgSILENT PowerFactory, these tools operate as proprietary binaries. Students and researchers cannot inspect internal matrix structures, investigate intermediate Jacobian coefficients, or inject customized control logic.

Python has emerged as the premier language for scientific computing and engineering data science. Leveraging NumPy for vectorized array broadcasting and linear algebra (LAPACK), Pandas for data schema ingestion, Matplotlib for publication-grade visualization, and Streamlit for web dashboards enables the creation of an educational power flow platform that is:
\begin{enumerate}
    \item \textbf{Completely Transparent:} Every step---from $Y_{\text{bus}}$ construction to Jacobian evaluation and linear system solution---is accessible in plain Python code.
    \item \textbf{Mathematically Rigorous:} Evaluates exact analytical derivatives without empirical numerical approximations.
    \item \textbf{Fully Reproducible:} Supports scripted test suites (`pytest`), automated benchmarking, and interactive browser experimentation.
\end{enumerate}

\section{Report Objectives and Structure}
The core objectives of this Project I are:
\begin{itemize}
    \item Formulate the mathematical foundation of AC power flow in polar coordinates.
    \item Rigorously derive the full analytical Jacobian matrix and verify it against central finite differences.
    \item Implement a vectorized, production-quality Python 3.13 solver adhering to clean code standards.
    \item Deploy an interactive web-based graphical interface using Streamlit.
    \item Validate the computational engine on 3-bus and 5-bus benchmark cases against PyPower down to machine precision.
\end{itemize}

The remainder of this report is organized as follows: Chapter 2 details the mathematical formulations and network models. Chapter 3 presents the Newton--Raphson algorithm and Jacobian derivation. Chapter 4 outlines the software architecture and implementation details. Chapter 5 discusses numerical experiments and benchmark validation. Chapter 6 explores advanced engineering insights, sensitivity analyses, and practical grid constraints. Chapter 7 concludes the report and identifies future research trajectories.

\chapter{Mathematical Formulation of AC Power Flow}

\section{The Per-Unit System Formulation}
To eliminate the complexity of ideal transformer voltage transformations across multiple nominal voltage tiers, all physical quantities in power system analysis are converted into dimensionless per-unit (pu) values:
\begin{equation}
\text{Per-unit value} = \frac{\text{Actual value in physical units}}{\text{Base value in identical physical units}}
\end{equation}

A three-phase base power $S_{\text{base}}$ (typically selected as $100\text{ MVA}$) is uniformly specified across the entire interconnected network. For each voltage tier, a nominal line-to-line RMS base voltage $V_{\text{base}}$ is designated. The secondary base parameters are derived rigorously:
\begin{align}
\text{Base Current:}\quad I_{\text{base}} &= \frac{S_{\text{base}}}{\sqrt{3} \, V_{\text{base}}} \quad [\text{kA}] \\
\text{Base Impedance:}\quad Z_{\text{base}} &= \frac{V_{\text{base}}^2}{S_{\text{base}}} \quad [\Omega] \\
\text{Base Admittance:}\quad Y_{\text{base}} &= \frac{1}{Z_{\text{base}}} = \frac{S_{\text{base}}}{V_{\text{base}}^2} \quad [\text{S}]
\end{align}

When branch parameters are provided in per-unit on their individual equipment ratings ($S_{\text{base,old}}, V_{\text{base,old}}$), they are transformed to system base quantities via:
\begin{equation}
Z_{\text{pu,new}} = Z_{\text{pu,old}} \left( \frac{V_{\text{base,old}}}{V_{\text{base,new}}} \right)^2 \left( \frac{S_{\text{base,new}}}{S_{\text{base,old}}} \right)
\end{equation}

\section{Network Topology and Graph Representation}
An electrical power network comprising $N$ buses and $L$ transmission lines is represented mathematically as an oriented directed graph $\mathcal{G} = (\mathcal{V}, \mathcal{E})$, where $\mathcal{V} = \{1, 2, \dots, N\}$ represents the set of nodes (buses) and $\mathcal{E} = \{e_1, e_2, \dots, e_L\}$ represents the set of directed edges (transmission branches).

The topological interconnection is defined by the branch-to-node incidence matrix $\mathbf{A} \in \mathbb{R}^{L \times N}$, whose elements are given by:
\begin{equation}
A_{l,i} = \begin{cases}
+1, & \text{if branch } l \text{ originates at bus } i \text{ (from-bus)} \\
-1, & \text{if branch } l \text{ terminates at bus } i \text{ (to-bus)} \\
0, & \text{otherwise}
\end{cases}
\end{equation}

Kirchhoff's Current Law applied at each bus $i$ mandates that the net complex current injected into node $i$ from generators and loads must equal the sum of currents exiting node $i$ into connected transmission branches:
\begin{equation}
I_i = \sum_{k \in \Omega_i} I_{ik} + I_{i0}
\end{equation}
where $\Omega_i$ denotes the set of buses adjacent to bus $i$, and $I_{i0}$ represents current diverted to ground through static shunt admittance elements connected at bus $i$.

\section{Bus Classification and Boundary Conditions}
At every bus $i$, four fundamental electrical variables define the steady-state operating point:
\begin{enumerate}
    \item Active power injection: $P_i$
    \item Reactive power injection: $Q_i$
    \item Voltage magnitude: $|V_i|$
    \item Voltage phase angle: $\delta_i$
\end{enumerate}

To ensure the non-linear algebraic system is mathematically well-posed, exactly two variables must be specified as known boundary conditions at each bus, while the remaining two variables are designated as state unknowns to be determined. Buses are classified into three standard categories:

\begin{table}[htbp]
\centering
\caption{Classification of power system buses and variable specifications.}
\label{tab:bus_types}
\small
\begin{tabular}{p{2.8cm}p{3.2cm}p{3.2cm}p{4.2cm}}
\toprule
\textbf{Bus Type} & \textbf{Known / Specified} & \textbf{Unknown / Solved} & \textbf{Physical Engineering Function} \\
\midrule
\textbf{Slack Bus} (Swing / Reference) & $|V_i|, \delta_i$ (typically $\delta = 0^\circ, |V| = 1.05\text{ pu}$) & $P_i, Q_i$ & Voltage phase reference; dynamically balances total system active/reactive losses. \\
\addlinespace[4pt]
\textbf{PV Bus} (Generator) & $P_i^{\text{spec}}, |V_i|^{\text{spec}}$ & $\delta_i, Q_i$ & Synchronous generators and regulated plants; maintains scheduled terminal voltage. \\
\addlinespace[4pt]
\textbf{PQ Bus} (Load) & $P_i^{\text{spec}}, Q_i^{\text{spec}}$ ($P_{g,i}-P_{d,i}, Q_{g,i}-Q_{d,i}$) & $|V_i|, \delta_i$ & Distribution substations and consumer loads without local automatic voltage regulation. \\
\bottomrule
\end{tabular}
\end{table}

Let $N$ denote the total number of buses, $N_{\text{PV}}$ the number of PV buses, and $N_{\text{PQ}}$ the number of PQ buses, such that $N = 1 + N_{\text{PV}} + N_{\text{PQ}}$ (assuming exactly one Slack bus). The total number of mathematical unknowns to be resolved by the Newton--Raphson solver is:
\begin{equation}
N_{\text{unknowns}} = (N - 1) + N_{\text{PQ}} = 2N_{\text{PQ}} + N_{\text{PV}}
\end{equation}
consisting of $(N - 1)$ phase angles $\delta_i$ (for all non-slack buses) and $N_{\text{PQ}}$ voltage magnitudes $|V_i|$ (for all load buses).

\section{Transmission Line $\pi$-Equivalent Circuit Modeling}
High-voltage AC transmission lines operating under balanced, steady-state sinusoidal conditions are modeled using the classical lumped-parameter $\pi$-equivalent circuit, as illustrated conceptually in Figure~\ref{fig:pi_model}.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.65\textwidth]{../figures/algorithm.png}
\caption{Nominal $\pi$-equivalent circuit representation of a transmission line between bus $i$ and bus $k$.}
\label{fig:pi_model}
\end{figure}

The branch is characterized by its series impedance $z_{ik}$ and total shunt line charging susceptance $b_{c,ik}$:
\begin{align}
z_{ik} &= r_{ik} + j x_{ik} \quad [\text{pu}] \\
y_{ik} &= \frac{1}{z_{ik}} = \frac{1}{r_{ik} + j x_{ik}} = \frac{r_{ik} - j x_{ik}}{r_{ik}^2 + x_{ik}^2} = g_{ik} + j b_{ik} \quad [\text{pu}]
\end{align}
where the series conductance $g_{ik}$ and series susceptance $b_{ik}$ are:
\begin{equation}
g_{ik} = \frac{r_{ik}}{r_{ik}^2 + x_{ik}^2}, \quad b_{ik} = \frac{-x_{ik}}{r_{ik}^2 + x_{ik}^2}
\end{equation}

The distributed capacitance of the line to earth is modeled as two lumped shunt admittances, each equal to $j \frac{b_{c,ik}}{2}$, placed at the terminal buses $i$ and $k$.

\section{Modeling of Off-Nominal Tap-Changing Transformers}
Transformers with off-nominal turns ratios or in-phase tap-changing capabilities are represented as an ideal transformer with turns ratio $a_{ik}:1$ connected in series with the transformer leakage admittance $y_{ik} = 1/(r_{ik} + jx_{ik})$.

Assuming the tap changer is located on the bus $i$ side, the internal virtual voltage behind the ideal transformer is $V_i' = V_i / a_{ik}$. The currents exiting buses $i$ and $k$ satisfy:
\begin{equation}
I_{ik} = \frac{I_k'}{a_{ik}^*}, \quad I_{ki} = -I_k'
\end{equation}
where $I_k' = y_{ik} (V_i' - V_k) = y_{ik} \left( \frac{V_i}{a_{ik}} - V_k \right)$.

Substituting and incorporating half-line charging yields the two-port nodal relationship:
\begin{equation}
\begin{bmatrix}
I_{ik} \\ I_{ki}
\end{bmatrix}
=
\begin{bmatrix}
\frac{y_{ik}}{|a_{ik}|^2} + j \frac{b_{c,ik}}{2} & -\frac{y_{ik}}{a_{ik}^*} \\[8pt]
-\frac{y_{ik}}{a_{ik}} & y_{ik} + j \frac{b_{c,ik}}{2}
\end{bmatrix}
\begin{bmatrix}
V_i \\ V_k
\end{bmatrix}
\end{equation}

For standard transmission networks where $a_{ik}$ is real ($a_{ik} \in \mathbb{R}$), $a_{ik}^* = a_{ik}$, preserving matrix symmetry.

\section{Systematic Formation of the Bus Admittance Matrix ($\mathbf{Y}_{\text{bus}}$)}
The nodal current-voltage relationship for the entire $N$-bus power system is expressed in matrix notation as:
\begin{equation}
\mathbf{I}_{\text{bus}} = \mathbf{Y}_{\text{bus}} \, \mathbf{V}_{\text{bus}}
\end{equation}
where $\mathbf{Y}_{\text{bus}} \in \mathbb{C}^{N \times N}$ is the complex nodal admittance matrix:
\begin{equation}
\mathbf{Y}_{\text{bus}} = \mathbf{G} + j \mathbf{B}
\end{equation}

The individual elements $Y_{ik} = G_{ik} + j B_{ik}$ are synthesized algorithmically:
\begin{enumerate}
    \item \textbf{Diagonal Elements (Self-Admittance $Y_{ii}$):} Equal to the sum of the admittances of all branches connected directly to bus $i$, plus any static shunt elements $y_{i0}$ at bus $i$:
    \begin{equation}
    Y_{ii} = y_{i0} + \sum_{k \in \Omega_i} \left( \frac{y_{ik}}{|a_{ik}|^2} + j \frac{b_{c,ik}}{2} \right)
    \label{eq:y_diag}
    \end{equation}
    \item \textbf{Off-Diagonal Elements (Mutual Admittance $Y_{ik}$):} Equal to the negative of the series transfer admittance connecting bus $i$ and bus $k$:
    \begin{equation}
    Y_{ik} = -\frac{y_{ik}}{a_{ik}} \quad (i \neq k)
    \label{eq:y_offdiag}
    \end{equation}
    If no physical branch directly connects bus $i$ and bus $k$, $Y_{ik} = 0$.
\end{enumerate}

For reciprocal networks without phase-shifting transformers, $\mathbf{Y}_{\text{bus}}$ is symmetric: $Y_{ik} = Y_{ki}$. Furthermore, in utility transmission grids, each bus is typically connected to only 2 to 4 adjacent buses, rendering $\mathbf{Y}_{\text{bus}}$ extremely sparse (fewer than 1\% to 2\% non-zero entries in large systems).

\section{Polar Formulation of Power Flow Equations}
Let the complex voltage at bus $i$ be expressed in polar coordinates:
\begin{equation}
V_i = |V_i| e^{j \delta_i} = |V_i| (\cos\delta_i + j \sin\delta_i)
\end{equation}

The net complex power injection into bus $i$ is defined physically as generation minus demand:
\begin{equation}
S_i = P_i + j Q_i = (P_{g,i} - P_{d,i}) + j (Q_{g,i} - Q_{d,i}) = V_i I_i^*
\end{equation}

Substituting the nodal current summation $I_i = \sum_{k=1}^N Y_{ik} V_k$:
\begin{align}
S_i &= V_i \left( \sum_{k=1}^N Y_{ik} V_k \right)^* = V_i \sum_{k=1}^N Y_{ik}^* V_k^* \notag \\
&= |V_i| e^{j \delta_i} \sum_{k=1}^N (G_{ik} - j B_{ik}) |V_k| e^{-j \delta_k} \notag \\
&= \sum_{k=1}^N |V_i| |V_k| (G_{ik} - j B_{ik}) e^{j(\delta_i - \delta_k)}
\end{align}

Applying Euler's formula $e^{j\delta_{ik}} = \cos\delta_{ik} + j \sin\delta_{ik}$ (where $\delta_{ik} = \delta_i - \delta_k$):
\begin{equation}
S_i = \sum_{k=1}^N |V_i| |V_k| (G_{ik} - j B_{ik}) (\cos\delta_{ik} + j \sin\delta_{ik})
\end{equation}

Decomposing into real and imaginary components yields the fundamental non-linear AC power flow equations:
\begin{align}
P_i(\boldsymbol{\delta}, |\mathbf{V}|) &= |V_i| \sum_{k=1}^N |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \label{eq:calc_P} \\
Q_i(\boldsymbol{\delta}, |\mathbf{V}|) &= |V_i| \sum_{k=1}^N |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right) \label{eq:calc_Q}
\end{align}

Alternatively, separating the diagonal self-terms ($k = i$, where $\delta_{ii} = 0, \cos(0)=1, \sin(0)=0$):
\begin{align}
P_i &= |V_i|^2 G_{ii} + |V_i| \sum_{k \in \Omega_i} |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \\
Q_i &= -|V_i|^2 B_{ii} + |V_i| \sum_{k \in \Omega_i} |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right)
\end{align}

\section{Branch Power Flows, Transmission Losses, and System Balance}
Once the final converged voltage phasors $V_i = |V_i|e^{j\delta_i}$ are established, the branch power flows and losses are computed directly.

For a branch connecting bus $i$ and bus $k$ with series admittance $y_{ik} = g_{ik} + j b_{ik}$, shunt charging susceptance $b_{c,ik}$, and off-nominal tap ratio $a_{ik}:1$ at bus $i$:
\begin{enumerate}
    \item \textbf{Complex Power Flow Originating at Bus $i$ ($S_{ik}$):}
    \begin{align}
    I_{ik} &= \left( \frac{V_i}{a_{ik}} - V_k \right) \frac{y_{ik}}{a_{ik}^*} + V_i \left( j \frac{b_{c,ik}}{2} \right) \\
    S_{ik} &= P_{ik} + j Q_{ik} = V_i I_{ik}^*
    \end{align}
    \item \textbf{Complex Power Flow Entering Bus $k$ ($S_{ki}$):}
    \begin{align}
    I_{ki} &= \left( V_k - \frac{V_i}{a_{ik}} \right) y_{ik} + V_k \left( j \frac{b_{c,ik}}{2} \right) \\
    S_{ki} &= P_{ki} + j Q_{ki} = V_k I_{ki}^*
    \end{align}
    \item \textbf{Active Transmission Losses on Branch $ik$ ($P_{\text{loss},ik}$):}
    \begin{equation}
    P_{\text{loss},ik} = P_{ik} + P_{ki} = \text{Re}(S_{ik} + S_{ki})
    \end{equation}
    From Joule's law, this must identically equal the ohmic dissipation $|I_{\text{series},ik}|^2 r_{ik}$.
    \item \textbf{Reactive Power Losses and Absorption on Branch $ik$ ($Q_{\text{loss},ik}$):}
    \begin{equation}
    Q_{\text{loss},ik} = Q_{ik} + Q_{ki} = |I_{\text{series},ik}|^2 x_{ik} - \left( \frac{|V_i|^2}{|a_{ik}|^2} + |V_k|^2 \right) \frac{b_{c,ik}}{2}
    \end{equation}
    The first term represents inductive reactive consumption ($I^2 X$), while the second term reflects capacitive reactive power generation by the transmission line charging ($V^2 B_c$).
\end{enumerate}

\subsection{Global Conservation Balance}
Global conservation of energy dictates that total generation must match total load plus total network losses:
\begin{align}
\sum_{i=1}^N P_{g,i} &= \sum_{i=1}^N P_{d,i} + \sum_{l=1}^L P_{\text{loss},l} \\
\sum_{i=1}^N Q_{g,i} &= \sum_{i=1}^N Q_{d,i} + \sum_{l=1}^L Q_{\text{loss},l}
\end{align}

Because line losses are not known a priori, the Slack bus generator dynamically supplies the difference, ensuring complete active and reactive power equilibrium across the entire interconnected grid.

\chapter{Newton--Raphson Solution Technique and Analytical Jacobian}

\section{Principles of Multi-Variable Newton--Raphson Root-Finding}
Consider a general non-linear system of $M$ algebraic equations in $M$ real unknowns:
\begin{equation}
\mathbf{F}(\mathbf{x}) = \mathbf{0}
\end{equation}
where $\mathbf{x} = [x_1, x_2, \dots, x_M]^T \in \mathbb{R}^M$ and $\mathbf{F} = [f_1(\mathbf{x}), f_2(\mathbf{x}), \dots, f_M(\mathbf{x})]^T$.

Let $\mathbf{x}^{(m)}$ represent an estimate of the solution at iteration $m$. Expanding $\mathbf{F}(\mathbf{x})$ in a multidimensional Taylor series about $\mathbf{x}^{(m)}$:
\begin{equation}
\mathbf{F}(\mathbf{x}^{(m)} + \Delta \mathbf{x}) = \mathbf{F}(\mathbf{x}^{(m)}) + \mathbf{J}(\mathbf{x}^{(m)}) \, \Delta \mathbf{x} + \mathcal{O}(\|\Delta \mathbf{x}\|^2)
\end{equation}
where $\mathbf{J}(\mathbf{x}^{(m)}) \in \mathbb{R}^{M \times M}$ is the Jacobian matrix of first-order partial derivatives:
\begin{equation}
J_{p,q} = \left. \frac{\partial f_p}{\partial x_q} \right|_{\mathbf{x}^{(m)}}
\end{equation}

Truncating higher-order terms ($\mathcal{O}(\|\Delta \mathbf{x}\|^2) \approx \mathbf{0}$) and setting the linear approximation to zero yields the classic Newton correction equation:
\begin{equation}
\mathbf{J}(\mathbf{x}^{(m)}) \, \Delta \mathbf{x}^{(m)} = -\mathbf{F}(\mathbf{x}^{(m)})
\end{equation}

The state vector is updated for the next iteration:
\begin{equation}
\mathbf{x}^{(m+1)} = \mathbf{x}^{(m)} + \Delta \mathbf{x}^{(m)}
\end{equation}

According to the Kantorovich Theorem, if $\mathbf{F}(\mathbf{x})$ has continuous second derivatives, $\mathbf{J}(\mathbf{x}^*)$ is non-singular at the true solution $\mathbf{x}^*$, and the initial estimate $\mathbf{x}^{(0)}$ is sufficiently close to $\mathbf{x}^*$, then the sequence $\{\mathbf{x}^{(m)}\}$ converges quadratically:
\begin{equation}
\|\mathbf{x}^{(m+1)} - \mathbf{x}^*\| \le C \|\mathbf{x}^{(m)} - \mathbf{x}^*\|^2
\end{equation}
for some positive constant $C < \infty$. In practice, the number of accurate significant digits approximately doubles at each iteration near the solution.

\section{Power Mismatch Formulation in Polar Coordinates}
In the polar AC power flow problem, the non-linear residual vector $\mathbf{F}(\mathbf{x})$ corresponds to the power mismatches between specified scheduled injections and numerically calculated injections at current state estimates:
\begin{align}
\Delta P_i^{(m)} &= P_i^{\text{spec}} - P_i(\boldsymbol{\delta}^{(m)}, |\mathbf{V}|^{(m)}) \quad \forall i \in \mathcal{V} \setminus \{\text{Slack}\} \\
\Delta Q_i^{(m)} &= Q_i^{\text{spec}} - Q_i(\boldsymbol{\delta}^{(m)}, |\mathbf{V}|^{(m)}) \quad \forall i \in \mathcal{V}_{\text{PQ}}
\end{align}

The state vector of unknowns is structured as:
\begin{equation}
\mathbf{x} = \begin{bmatrix} \boldsymbol{\delta} \\ |\mathbf{V}| \end{bmatrix} = \begin{bmatrix}
\delta_2 \\ \vdots \\ \delta_N \\ |V|_{i_1} \\ \vdots \\ |V|_{i_{N_{\text{PQ}}}}
\end{bmatrix}
\end{equation}
where Slack bus angle $\delta_1 = 0$ is fixed, and voltage magnitudes for Slack and all PV buses are held strictly at their scheduled setpoints.

The Newton--Raphson linearized matrix system is written in partitioned block form:
\begin{equation}
\begin{bmatrix}
\Delta \mathbf{P} \\
\Delta \mathbf{Q}
\end{bmatrix}
=
\begin{bmatrix}
\mathbf{J}_{11} & \mathbf{J}_{12} \\
\mathbf{J}_{21} & \mathbf{J}_{22}
\end{bmatrix}
\begin{bmatrix}
\Delta \boldsymbol{\delta} \\
\Delta |\mathbf{V}|
\end{bmatrix}
\label{eq:nr_system}
\end{equation}
or equivalently:
\begin{equation}
\begin{bmatrix}
\Delta \mathbf{P} \\
\Delta \mathbf{Q}
\end{bmatrix}
=
\begin{bmatrix}
\mathbf{H} & \mathbf{N} \\
\mathbf{M} & \mathbf{L}
\end{bmatrix}
\begin{bmatrix}
\Delta \boldsymbol{\delta} \\
\Delta |\mathbf{V}|
\end{bmatrix}
\end{equation}

The dimensions of the sub-matrices are:
\begin{itemize}
    \item $\mathbf{J}_{11} = \mathbf{H} \in \mathbb{R}^{(N-1) \times (N-1)}$
    \item $\mathbf{J}_{12} = \mathbf{N} \in \mathbb{R}^{(N-1) \times N_{\text{PQ}}}$
    \item $\mathbf{J}_{21} = \mathbf{M} \in \mathbb{R}^{N_{\text{PQ}} \times (N-1)}$
    \item $\mathbf{J}_{22} = \mathbf{L} \in \mathbb{R}^{N_{\text{PQ}} \times N_{\text{PQ}}}$
\end{itemize}

\section{Rigorous Derivation of Analytical Jacobian Elements}
To ensure computational efficiency and avoid finite-difference inaccuracies, all Jacobian derivatives are evaluated in closed analytical form directly from equations~(\ref{eq:calc_P}) and~(\ref{eq:calc_Q}).

\subsection{Derivation of Sub-Matrix $\mathbf{J}_{11} = \frac{\partial \mathbf{P}}{\partial \boldsymbol{\delta}}$}

\subsubsection{Off-Diagonal Elements ($i \neq k$)}
Differentiating $P_i$ with respect to $\delta_k$:
\begin{align}
\frac{\partial P_i}{\partial \delta_k} &= \frac{\partial}{\partial \delta_k} \left[ |V_i| |V_k| (G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k)) \right] \notag \\
&= |V_i| |V_k| \left[ -G_{ik} (-\sin\delta_{ik}) + B_{ik} (-\cos\delta_{ik}) \right] \notag \\
&= |V_i| |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right)
\label{eq:j11_off}
\end{align}

\subsubsection{Diagonal Elements ($i = k$)}
Differentiating $P_i$ with respect to $\delta_i$:
\begin{align}
\frac{\partial P_i}{\partial \delta_i} &= \sum_{k \neq i} |V_i| |V_k| \left( -G_{ik} \sin\delta_{ik} + B_{ik} \cos\delta_{ik} \right) \notag \\
&= - \sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right)
\end{align}

Recalling from equation~(\ref{eq:calc_Q}) that:
\begin{equation}
Q_i = -|V_i|^2 B_{ii} + \sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right)
\end{equation}
it follows immediately that:
\begin{equation}
\sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right) = Q_i + |V_i|^2 B_{ii}
\end{equation}

Therefore, the diagonal element simplifies algebraically to:
\begin{equation}
\frac{\partial P_i}{\partial \delta_i} = -Q_i - B_{ii} |V_i|^2
\label{eq:j11_diag}
\end{equation}
This formulation eliminates summation loops over connected buses during Jacobian evaluation, yielding significant performance gains.

\subsection{Derivation of Sub-Matrix $\mathbf{J}_{12} = \frac{\partial \mathbf{P}}{\partial |\mathbf{V}|}$}

\subsubsection{Off-Diagonal Elements ($i \neq k$)}
Differentiating $P_i$ with respect to $|V_k|$:
\begin{equation}
\frac{\partial P_i}{\partial |V_k|} = |V_i| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right)
\label{eq:j12_off}
\end{equation}

\subsubsection{Diagonal Elements ($i = k$)}
Differentiating $P_i$ with respect to $|V_i|$:
\begin{align}
\frac{\partial P_i}{\partial |V_i|} &= 2 |V_i| G_{ii} + \sum_{k \neq i} |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \notag \\
&= |V_i| G_{ii} + \frac{1}{|V_i|} \left[ |V_i|^2 G_{ii} + \sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \right] \notag \\
&= \frac{P_i}{|V_i|} + G_{ii} |V_i|
\label{eq:j12_diag}
\end{align}

\subsection{Derivation of Sub-Matrix $\mathbf{J}_{21} = \frac{\partial \mathbf{Q}}{\partial \boldsymbol{\delta}}$}

\subsubsection{Off-Diagonal Elements ($i \neq k$)}
Differentiating $Q_i$ with respect to $\delta_k$:
\begin{align}
\frac{\partial Q_i}{\partial \delta_k} &= \frac{\partial}{\partial \delta_k} \left[ |V_i| |V_k| (G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik}) \right] \notag \\
&= |V_i| |V_k| \left[ G_{ik} (-\cos\delta_{ik}) - B_{ik} (\sin\delta_{ik}) \right] \notag \\
&= -|V_i| |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right)
\label{eq:j21_off}
\end{align}

Comparing equation~(\ref{eq:j21_off}) with equation~(\ref{eq:j12_off}), an exact relationship emerges:
\begin{equation}
\frac{\partial Q_i}{\partial \delta_k} = -|V_k| \frac{\partial P_i}{\partial |V_k|} \quad (i \neq k)
\end{equation}

\subsubsection{Diagonal Elements ($i = k$)}
Differentiating $Q_i$ with respect to $\delta_i$:
\begin{align}
\frac{\partial Q_i}{\partial \delta_i} &= \sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \notag \\
&= P_i - |V_i|^2 G_{ii}
\label{eq:j21_diag}
\end{align}

\subsection{Derivation of Sub-Matrix $\mathbf{J}_{22} = \frac{\partial \mathbf{Q}}{\partial |\mathbf{V}|}$}

\subsubsection{Off-Diagonal Elements ($i \neq k$)}
Differentiating $Q_i$ with respect to $|V_k|$:
\begin{equation}
\frac{\partial Q_i}{\partial |V_k|} = |V_i| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right)
\label{eq:j22_off}
\end{equation}

Comparing equation~(\ref{eq:j22_off}) with equation~(\ref{eq:j11_off}):
\begin{equation}
\frac{\partial Q_i}{\partial |V_k|} = \frac{1}{|V_k|} \frac{\partial P_i}{\partial \delta_k} \quad (i \neq k)
\end{equation}

\subsubsection{Diagonal Elements ($i = k$)}
Differentiating $Q_i$ with respect to $|V_i|$:
\begin{align}
\frac{\partial Q_i}{\partial |V_i|} &= -2 |V_i| B_{ii} + \sum_{k \neq i} |V_k| \left( G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right) \notag \\
&= \frac{Q_i}{|V_i|} - B_{ii} |V_i|
\label{eq:j22_diag}
\end{align}

Table~\ref{tab:jacobian_summary} summarizes the complete, closed-form analytical equations governing all elements of the polar Jacobian matrix.

\begin{table}[htbp]
\centering
\caption{Complete mathematical summary of analytical polar Jacobian elements.}
\label{tab:jacobian_summary}
\small
\begin{tabular}{p{3.2cm}p{6.0cm}p{5.0cm}}
\toprule
\textbf{Sub-Matrix Block} & \textbf{Diagonal Formula ($i = k$)} & \textbf{Off-Diagonal Formula ($i \neq k$)} \\
\midrule
$\mathbf{J}_{11} = \frac{\partial \mathbf{P}}{\partial \boldsymbol{\delta}}$ & $\displaystyle \frac{\partial P_i}{\partial \delta_i} = -Q_i - B_{ii}|V_i|^2$ & $\displaystyle \frac{\partial P_i}{\partial \delta_k} = |V_i||V_k|(G_{ik}\sin\delta_{ik} - B_{ik}\cos\delta_{ik})$ \\
\addlinespace[6pt]
$\mathbf{J}_{12} = \frac{\partial \mathbf{P}}{\partial |\mathbf{V}|}$ & $\displaystyle \frac{\partial P_i}{\partial |V_i|} = \frac{P_i}{|V_i|} + G_{ii}|V_i|$ & $\displaystyle \frac{\partial P_i}{\partial |V_k|} = |V_i|(G_{ik}\cos\delta_{ik} + B_{ik}\sin\delta_{ik})$ \\
\addlinespace[6pt]
$\mathbf{J}_{21} = \frac{\partial \mathbf{Q}}{\partial \boldsymbol{\delta}}$ & $\displaystyle \frac{\partial Q_i}{\partial \delta_i} = P_i - G_{ii}|V_i|^2$ & $\displaystyle \frac{\partial Q_i}{\partial \delta_k} = -|V_i||V_k|(G_{ik}\cos\delta_{ik} + B_{ik}\sin\delta_{ik})$ \\
\addlinespace[6pt]
$\mathbf{J}_{22} = \frac{\partial \mathbf{Q}}{\partial |\mathbf{V}|}$ & $\displaystyle \frac{\partial Q_i}{\partial |V_i|} = \frac{Q_i}{|V_i|} - B_{ii}|V_i|$ & $\displaystyle \frac{\partial Q_i}{\partial |V_k|} = |V_i|(G_{ik}\sin\delta_{ik} - B_{ik}\cos\delta_{ik})$ \\
\bottomrule
\end{tabular}
\end{table}

\section{Verification via Central Numerical Finite Differences}
To guarantee that the analytical Jacobian implementation contains no typographical errors, sign errors, or coordinate misalignments, every analytical partial derivative was tested against central numerical finite differences:
\begin{equation}
\left. \frac{\partial f_p}{\partial x_q} \right|_{\text{num}} = \frac{f_p(\mathbf{x} + h \mathbf{e}_q) - f_p(\mathbf{x} - h \mathbf{e}_q)}{2h}
\end{equation}
where $\mathbf{e}_q$ is the standard unit basis vector and $h$ is a small perturbation parameter.

The truncation error of the central difference approximation is $\mathcal{O}(h^2)$, while floating-point roundoff error scales as $\epsilon_{\text{mach}} / h$. Setting $h = 10^{-6}$ achieves the optimal balance. Across all test cases, the maximum absolute difference between the analytical Jacobian and the numerical finite-difference Jacobian satisfies:
\begin{equation}
\max_{p,q} \left| J_{p,q}^{\text{analytical}} - J_{p,q}^{\text{numerical}} \right| < 1.2 \times 10^{-9} \quad [\text{pu}]
\end{equation}
This independently confirms the mathematical correctness of our analytical formulation.

\section{Iterative Flowchart and Stopping Criteria}
Figure~\ref{fig:flowchart} outlines the systematic algorithmic flowchart of the polar Newton--Raphson solver.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.75\textwidth]{../figures/algorithm.png}
\caption{Systematic algorithmic flowchart of the polar Newton--Raphson AC power flow solver.}
\label{fig:flowchart}
\end{figure}

The iterative procedure executes as follows:
\begin{enumerate}
    \item \textbf{Initialization ($m = 0$):} Set flat-start initial estimates:
    \begin{align}
    \delta_i^{(0)} &= 0.0 \quad \forall i \in \mathcal{V} \setminus \{\text{Slack}\} \\
    |V_i|^{(0)} &= 1.0\text{ pu} \quad \forall i \in \mathcal{V}_{\text{PQ}}
    \end{align}
    Set $|V_i|^{(0)} = |V_i|^{\text{spec}}$ for all PV and Slack buses.
    \item \textbf{Admittance Matrix Formation:} Assemble $\mathbf{Y}_{\text{bus}} = \mathbf{G} + j\mathbf{B}$ using equations~(\ref{eq:y_diag}) and~(\ref{eq:y_offdiag}).
    \item \textbf{Power Calculation:} Evaluate $P_i(\boldsymbol{\delta}^{(m)}, |\mathbf{V}|^{(m)})$ and $Q_i(\boldsymbol{\delta}^{(m)}, |\mathbf{V}|^{(m)})$ via equations~(\ref{eq:calc_P}) and~(\ref{eq:calc_Q}).
    \item \textbf{Mismatch Evaluation and Convergence Test:} Form the mismatch vector:
    \begin{equation}
    \Delta \mathbf{F}^{(m)} = \begin{bmatrix} \Delta \mathbf{P}^{(m)} \\ \Delta \mathbf{Q}^{(m)} \end{bmatrix}
    \end{equation}
    Compute the maximum absolute residual ($\ell_\infty$ norm):
    \begin{equation}
    \|\Delta \mathbf{F}^{(m)}\|_\infty = \max \left( \max_{i \notin \text{Slack}} |\Delta P_i^{(m)}|, \max_{i \in \text{PQ}} |\Delta Q_i^{(m)}| \right)
    \end{equation}
    If $\|\Delta \mathbf{F}^{(m)}\|_\infty < \varepsilon$ (where $\varepsilon = 10^{-10}\text{ pu}$), terminate iteration; the solution has converged.
    \item \textbf{Divergence Guard:} If $m \ge m_{\max}$ (default $m_{\max} = 30$), abort iteration with non-convergence error.
    \item \textbf{Jacobian Assembly and Linear Solution:} Construct $\mathbf{J}^{(m)}$ using Table~\ref{tab:jacobian_summary}. Solve the linear system:
    \begin{equation}
    \mathbf{J}^{(m)} \, \Delta \mathbf{x}^{(m)} = \Delta \mathbf{F}^{(m)}
    \end{equation}
    using LU factorization with partial pivoting (`np.linalg.solve`).
    \item \textbf{State Update:}
    \begin{align}
    \boldsymbol{\delta}^{(m+1)} &= \boldsymbol{\delta}^{(m)} + \Delta \boldsymbol{\delta}^{(m)} \\
    |\mathbf{V}|^{(m+1)} &= |\mathbf{V}|^{(m)} + \Delta |\mathbf{V}|^{(m)}
    \end{align}
    Increment iteration counter $m \leftarrow m + 1$ and return to Step 3.
    \item \textbf{Post-Convergence Evaluation:} Determine Slack bus active power $P_1$, Slack reactive power $Q_1$, PV bus reactive injections $Q_{\text{PV}}$, branch power flows $S_{ik}$, and total transmission losses $P_{\text{loss}}$.
\end{enumerate}

\chapter{Software Architecture and Vectorized Python Implementation}

\section{Software Architectural Design and Modularity}
The software architecture follows strict clean code and separation of concerns principles. Figure~\ref{fig:architecture} presents the modular layered software structure.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.85\textwidth]{../figures/architecture.png}
\caption{Modular software architecture of the Python AC power flow solver platform.}
\label{fig:architecture}
\end{figure}

The codebase is organized into four clearly delimited layers:
\begin{enumerate}
    \item \textbf{Data Ingestion and Schema Validation Layer (`src/data_models.py`, `src/validation.py`):} Reads network datasets from CSV files, parses strings into validated numerical types, and verifies topological and physical integrity.
    \item \textbf{Numerical Core Engine Layer (`src/ybus.py`, `src/power_equations.py`, `src/jacobian.py`, `src/newton_raphson.py`):} Executes admittance matrix synthesis, vectorized power calculation, analytical Jacobian assembly, and the Newton--Raphson solution loop.
    \item \textbf{Output and Loss Computation Layer (`src/branch_flows.py`):} Converts per-unit voltages into physical megawatt/megavar flows, evaluates line losses, and synthesizes structured output DataFrames.
    \item \textbf{Presentation and User Interface Layer (`app.py`):} Implements the interactive web GUI using Streamlit, featuring real-time sliders, visual charts, and CSV data export utilities.
\end{enumerate}

\section{Data Models and Robust Input Validation}
Input data is organized into two standardized CSV files: `buses.csv` and `lines.csv`.

\begin{table}[htbp]
\centering
\caption{Specification of bus dataset columns and data types.}
\label{tab:bus_schema}
\small
\begin{tabular}{llll}
\toprule
\textbf{Column} & \textbf{Data Type} & \textbf{Unit} & \textbf{Validation Constraint / Engineering Meaning} \\
\midrule
`bus` & Integer & -- & Unique positive identifier ($1, 2, \dots, N$) \\
`type` & String & -- & Bus classification: must be `'Slack'`, `'PV'`, or `'PQ'` \\
`pg_pu` & Float & pu & Scheduled active power generation on $S_{\text{base}}$ \\
`qg_pu` & Float & pu & Scheduled reactive power generation (placeholder for Slack/PV) \\
`pd_pu` & Float & pu & Active power consumer demand (must be non-negative: $P_d \ge 0$) \\
`qd_pu` & Float & pu & Reactive power consumer demand (must be non-negative: $Q_d \ge 0$) \\
`vm_pu` & Float & pu & Voltage setpoint (Slack/PV) or initial guess (PQ) \\
`va_deg` & Float & deg & Phase reference (Slack, typically $0^\circ$) or initial guess \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[htbp]
\centering
\caption{Specification of branch dataset columns and data types.}
\label{tab:line_schema}
\small
\begin{tabular}{llll}
\toprule
\textbf{Column} & \textbf{Data Type} & \textbf{Unit} & \textbf{Validation Constraint / Engineering Meaning} \\
\midrule
`from_bus` & Integer & -- & Originating bus ID (must exist in bus table) \\
`to_bus` & Integer & -- & Terminating bus ID (must exist in bus table, $\neq \text{from\_bus}$) \\
`r_pu` & Float & pu & Series resistance (must satisfy $R \ge 0$) \\
`x_pu` & Float & pu & Series reactance (must be strictly inductive: $X > 0$) \\
\bottomrule
\end{tabular}
\end{table}

The validation engine (`src/validation.py`) enforces strict defensive validation checks:
\begin{itemize}
    \item Exactly one Slack bus must exist in the network.
    \item Bus IDs must be unique positive integers.
    \item Transmission line parameters must satisfy $r_{ik} \ge 0$ and $x_{ik} > 0$.
    \item The network graph must be fully connected (verified using Breadth-First Search; isolated sub-networks are rejected).
    \item Mismatch tolerance $\varepsilon$ must be strictly positive and finite.
    \item Maximum iteration count must be a non-negative integer.
\end{itemize}

\section{High-Performance Vectorized Admittance Matrix Formation}
The synthesis of $\mathbf{Y}_{\text{bus}}$ avoids traditional slow Python nested iteration by vectorizing branch admittances directly in NumPy.

\section{Streamlit Web Application Architecture}
The web interface (`app.py`) provides an interactive simulation environment. Key design elements include:
\begin{itemize}
    \item \textbf{Input State Fingerprinting:} To ensure results displayed on the screen are never stale, a cryptographic SHA-256 hash of all user controls (active case, demand scale, base power, tolerance, and raw CSV text) is computed. If any widget changes, cached results are invalidated immediately.
    \item \textbf{Dynamic Load Scaling:} An interactive slider allows real-time adjustment of consumer load profiles from 50\% to 150\% in 10\% increments.
    \item \textbf{Visual Analytics:} Displays interactive voltage magnitude bar charts, branch loading summaries, and logarithmic convergence plots ($\log_{10} \|\Delta \mathbf{F}\|_\infty$).
    \item \textbf{Reproducible Data Export:} One-click download buttons allow users to download `bus_results.csv`, `branch_results.csv`, and `convergence.csv`.
\end{itemize}

Figure~\ref{fig:ui_screenshot} illustrates the deployed Streamlit user interface executing a 5-bus power flow simulation.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.92\textwidth]{../figures/app_streamlit_ui.png}
\caption{Interactive Streamlit web application running the 5-bus AC power flow simulation.}
\label{fig:ui_screenshot}
\end{figure}

\section{Automated Testing Suite and Continuous Quality Assurance}
A comprehensive test suite of 34 automated unit and integration tests is implemented in `tests/test_core.py` and `tests/test_app.py`, executed via `pytest`. The testing suite verifies:
\begin{enumerate}
    \item \textbf{Boundary Validation Tests:} Tests rejection of non-connected networks, multiple Slack buses, negative line reactances, and non-integer iterations.
    \item \textbf{Jacobian Matrix Exactness:} Numerical finite-difference comparison tests.
    \item \textbf{Convergence Invariance:} Verifies that scaling $S_{\text{base}}$ scales physical MW/Mvar outputs proportionally while per-unit state variables ($|V|, \delta$) remain invariant.
    \item \textbf{Power Conservation Tests:} Verifies that active and reactive power balance residuals satisfy $\sum P_{\text{inj}} - \sum P_{\text{loss}} < 10^{-12}\text{ MW}$.
\end{enumerate}

\chapter{Case Studies, Numerical Experiments, and Benchmark Verification}

\section{Case Study I: The 3-Bus Educational Benchmark}
The 3-bus transmission network represents a classical benchmark widely utilized in power engineering textbooks (e.g., Saadat, Grainger \& Stevenson).

\begin{figure}[htbp]
\centering
\includegraphics[width=0.70\textwidth]{../figures/3bus_network.png}
\caption{Single-line diagram of the 3-bus educational transmission benchmark.}
\label{fig:3bus_net}
\end{figure}

The system parameters on $S_{\text{base}} = 100\text{ MVA}$ are:
\begin{itemize}
    \item \textbf{Bus 1 (Slack):} $V_1 = 1.05\angle 0.0^\circ\text{ pu}$, $P_{d,1} = 0$, $Q_{d,1} = 0$.
    \item \textbf{Bus 2 (PV):} $V_2 = 1.02\text{ pu}$, $P_{g,2} = 50\text{ MW}$ ($0.50\text{ pu}$), $P_{d,2} = 0$, $Q_{d,2} = 0$.
    \item \textbf{Bus 3 (PQ):} $P_{d,3} = 60\text{ MW}$ ($0.60\text{ pu}$), $Q_{d,3} = 25\text{ Mvar}$ ($0.25\text{ pu}$).
    \item \textbf{Line 1--2:} $z_{12} = 0.02 + j0.06\text{ pu} \implies y_{12} = 5.0 - j15.0\text{ pu}$.
    \item \textbf{Line 1--3:} $z_{13} = 0.08 + j0.24\text{ pu} \implies y_{13} = 1.25 - j3.75\text{ pu}$.
    \item \textbf{Line 2--3:} $z_{23} = 0.06 + j0.18\text{ pu} \implies y_{23} = 1.6667 - j5.0000\text{ pu}$.
\end{itemize}

\subsection{Iteration-by-Iteration Convergence Log}
Starting from a standard flat guess ($\delta_2^{(0)} = 0^\circ, \delta_3^{(0)} = 0^\circ, |V_3|^{(0)} = 1.0\text{ pu}$), Table~\ref{tab:3bus_iter} documents the step-by-step convergence trajectory.

\begin{table}[htbp]
\centering
\caption{Detailed step-by-step iteration convergence log for the 3-bus benchmark.}
\label{tab:3bus_iter}
\small
\begin{tabular}{cccccc}
\toprule
\textbf{Iteration $m$} & \textbf{Max Mismatch (pu)} & $\delta_2$ (deg) & $\delta_3$ (deg) & $|V_3|$ (pu) & \textbf{Condition $\kappa(\mathbf{J})$} \\
\midrule
0 (Initial) & $6.1900 \times 10^{-1}$ & $0.000000$ & $0.000000$ & $1.000000$ & $5.42$ \\
1 & $3.7845 \times 10^{-2}$ & $+1.043301$ & $-2.359214$ & $0.986115$ & $5.38$ \\
2 & $3.1256 \times 10^{-4}$ & $+1.024185$ & $-2.418105$ & $0.984389$ & $5.36$ \\
3 & $2.4189 \times 10^{-8}$ & $+1.024098$ & $-2.418330$ & $0.984385$ & $5.36$ \\
4 & $6.1062 \times 10^{-16}$ & $+1.024098$ & $-2.418330$ & $0.984385$ & $5.36$ \\
\bottomrule
\end{tabular}
\end{table}

The solver reaches machine precision ($\sim 10^{-16}\text{ pu}$) in exactly 4 Newton updates, exhibiting pristine quadratic convergence. Figure~\ref{fig:3bus_conv} displays the logarithmic mismatch decay.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.72\textwidth]{../figures/3bus_convergence.png}
\caption{Newton--Raphson logarithmic convergence curve for the 3-bus network.}
\label{fig:3bus_conv}
\end{figure}

\subsection{Final Bus and Branch Flow Solutions}
Table~\ref{tab:3bus_bus_sol} and Table~\ref{tab:3bus_branch_sol} detail the final converged operating state.

\begin{table}[htbp]
\centering
\caption{Converged bus electrical results for the 3-bus system at 100\% loading.}
\label{tab:3bus_bus_sol}
\small
\begin{tabular}{cccccccc}
\toprule
\textbf{Bus} & \textbf{Type} & $|V|$ \textbf{(pu)} & $\delta$ \textbf{(deg)} & $P_g$ \textbf{(MW)} & $Q_g$ \textbf{(Mvar)} & $P_d$ \textbf{(MW)} & $Q_d$ \textbf{(Mvar)} \\
\midrule
1 & Slack & $1.050000$ & $0.000000$ & $12.204693$ & $77.807132$ & $0.0$ & $0.0$ \\
2 & PV & $1.020000$ & $+1.024098$ & $50.000000$ & $-46.193053$ & $0.0$ & $0.0$ \\
3 & PQ & $0.984385$ & $-2.418330$ & $0.0$ & $0.0$ & $60.0$ & $25.0$ \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[htbp]
\centering
\caption{Converged branch power flows and losses for the 3-bus system.}
\label{tab:3bus_branch_sol}
\small
\begin{tabular}{cccccccc}
\toprule
\textbf{From} & \textbf{To} & $P_{\text{from}}$ \textbf{(MW)} & $Q_{\text{from}}$ \textbf{(Mvar)} & $P_{\text{to}}$ \textbf{(MW)} & $Q_{\text{to}}$ \textbf{(Mvar)} & $P_{\text{loss}}$ \textbf{(MW)} & $Q_{\text{abs}}$ \textbf{(Mvar)} \\
\midrule
1 & 2 & $-12.8773$ & $57.0776$ & $13.4984$ & $-55.2143$ & $0.6211$ & $1.8632$ \\
1 & 3 & $25.0820$ & $20.7296$ & $-24.3137$ & $-18.4246$ & $0.7683$ & $2.3049$ \\
2 & 3 & $36.5016$ & $9.0213$ & $-35.6863$ & $-6.5754$ & $0.8153$ & $2.4459$ \\
\midrule
\multicolumn{6}{l}{\textbf{Total System Transmission Losses}} & \textbf{2.204693} & \textbf{6.614079} \\
\bottomrule
\end{tabular}
\end{table}

\section{Case Study II: The 5-Bus Synthetic Educational System}
To evaluate solver performance on a looped transmission system with multiple generation and load centers, a 5-bus synthetic network was designed.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.72\textwidth]{../figures/5bus_network.png}
\caption{Single-line diagram of the 5-bus synthetic educational transmission system.}
\label{fig:5bus_net}
\end{figure}

The 5-bus network consists of:
\begin{itemize}
    \item Bus 1: Slack bus ($V_1 = 1.05\angle 0^\circ$).
    \item Bus 2: PV generator bus ($V_2 = 1.02\text{ pu}, P_g = 80\text{ MW}$).
    \item Buses 3, 4, 5: PQ load buses with aggregate load of $115\text{ MW} + j43\text{ Mvar}$.
    \item Seven interconnected transmission circuits forming multiple active loops.
\end{itemize}

Figure~\ref{fig:5bus_conv} displays the convergence trajectory for the 5-bus system, achieving convergence within 4 iterations.

\begin{figure}[htbp]
\centering
\includegraphics[width=0.72\textwidth]{../figures/5bus_convergence.png}
\caption{Newton--Raphson logarithmic convergence curve for the 5-bus synthetic system.}
\label{fig:5bus_conv}
\end{figure}

Table~\ref{tab:5bus_sol} presents the converged electrical state of the 5-bus system at nominal 100\% loading.

\begin{table}[htbp]
\centering
\caption{Converged bus electrical results for the 5-bus synthetic network.}
\label{tab:5bus_sol}
\small
\begin{tabular}{cccccccc}
\toprule
\textbf{Bus} & \textbf{Type} & $|V|$ \textbf{(pu)} & $\delta$ \textbf{(deg)} & $P_g$ \textbf{(MW)} & $Q_g$ \textbf{(Mvar)} & $P_d$ \textbf{(MW)} & $Q_d$ \textbf{(Mvar)} \\
\midrule
1 & Slack & $1.050000$ & $0.000000$ & $38.650487$ & $70.894521$ & $0.0$ & $0.0$ \\
2 & PV & $1.020000$ & $+0.233215$ & $90.000000$ & $-12.943060$ & $10.0$ & $4.0$ \\
3 & PQ & $0.979924$ & $-2.979710$ & $0.0$ & $0.0$ & $45.0$ & $18.0$ \\
4 & PQ & $0.977918$ & $-3.026245$ & $0.0$ & $0.0$ & $40.0$ & $15.0$ \\
5 & PQ & $0.968039$ & $-3.835612$ & $0.0$ & $0.0$ & $30.0$ & $10.0$ \\
\bottomrule
\end{tabular}
\end{table}

\section{Stress Testing Across Diverse Demand Scenarios (80\%, 100\%, 120\%)}
To analyze network behavior under operational loading variations, both networks were evaluated at 80\%, 100\%, and 120\% nominal demand. Table~\ref{tab:scaling_comp} summarizes the performance metrics.

\begin{table}[htbp]
\centering
\caption{Comparative performance metrics across 80\%, 100\%, and 120\% loading levels.}
\label{tab:scaling_comp}
\small
\begin{tabular}{lcccccc}
\toprule
\textbf{System} & \textbf{Scale} & \textbf{Iterations} & \textbf{Residual (pu)} & $V_{\min}$ \textbf{(pu)} & $P_{\text{loss}}$ \textbf{(MW)} & $Q_{\text{abs}}$ \textbf{(Mvar)} \\
\midrule
3-bus & 80\% & 3 & $9.645 \times 10^{-12}$ & $0.994686$ & $1.739606$ & $5.218819$ \\
3-bus & 100\% & 4 & $6.106 \times 10^{-16}$ & $0.984385$ & $2.204693$ & $6.614079$ \\
3-bus & 120\% & 4 & $1.887 \times 10^{-15}$ & $0.973711$ & $2.834110$ & $8.502331$ \\
\midrule
5-bus & 80\% & 4 & $6.301 \times 10^{-15}$ & $0.980615$ & $2.617421$ & $7.852263$ \\
5-bus & 100\% & 4 & $5.024 \times 10^{-15}$ & $0.968039$ & $3.650487$ & $10.951461$ \\
5-bus & 120\% & 4 & $5.732 \times 10^{-15}$ & $0.954938$ & $5.143704$ & $15.431111$ \\
\bottomrule
\end{tabular}
\end{table}

Figure~\ref{fig:loss_comp} visualizes the transmission loss progression as system demand intensifies. Active losses scale quadratically with load current ($P_{\text{loss}} \propto I^2 \propto P_{\text{load}}^2$).

\begin{figure}[htbp]
\centering
\includegraphics[width=0.72\textwidth]{../figures/loss_comparison.png}
\caption{Active transmission loss scaling across 80\%, 100\%, and 120\% demand levels.}
\label{fig:loss_comp}
\end{figure}

\section{Cross-Validation Against Industry Benchmark: PyPower / MATPOWER}
To provide indisputable proof of numerical correctness, the developed solver was benchmarked against PyPower (the standard Python port of MATPOWER). Table~\ref{tab:pypower_bench} lists the maximum absolute discrepancies observed across all state and flow variables.

\begin{table}[htbp]
\centering
\caption{Numerical cross-validation results against PyPower / MATPOWER.}
\label{tab:pypower_bench}
\small
\begin{tabular}{lccccc}
\toprule
\textbf{Case} & \textbf{Load Level} & $\Delta |V|_{\max}$ \textbf{(pu)} & $\Delta \delta_{\max}$ \textbf{(deg)} & $\Delta P_{\text{loss}}$ \textbf{(MW)} & \textbf{Validation Status} \\
\midrule
3-bus & 80\% & $3.33 \times 10^{-16}$ & $3.33 \times 10^{-15}$ & $1.42 \times 10^{-14}$ & \textbf{PASS} (Exact to Machine Precision) \\
3-bus & 100\% & $2.22 \times 10^{-16}$ & $2.44 \times 10^{-15}$ & $1.60 \times 10^{-14}$ & \textbf{PASS} (Exact to Machine Precision) \\
3-bus & 120\% & $0.00 \times 10^{0}$ & $2.22 \times 10^{-15}$ & $1.42 \times 10^{-14}$ & \textbf{PASS} (Exact to Machine Precision) \\
5-bus & 80\% & $7.77 \times 10^{-16}$ & $1.29 \times 10^{-14}$ & $8.88 \times 10^{-15}$ & \textbf{PASS} (Exact to Machine Precision) \\
5-bus & 100\% & $4.44 \times 10^{-16}$ & $1.15 \times 10^{-14}$ & $2.04 \times 10^{-14}$ & \textbf{PASS} (Exact to Machine Precision) \\
5-bus & 120\% & $7.77 \times 10^{-16}$ & $7.99 \times 10^{-15}$ & $3.02 \times 10^{-14}$ & \textbf{PASS} (Exact to Machine Precision) \\
\bottomrule
\end{tabular}
\end{table}

The maximum discrepancy across all variables is strictly less than $3.02 \times 10^{-14}$, which resides entirely within the roundoff threshold of IEEE 754 double-precision floating-point arithmetic.

\chapter{Engineering Discussion, Sensitivity Analysis, and Advanced Topics}

\section{Sensitivity of Power Flow Decoupling to Branch $R/X$ Ratios}
The foundational premise of Fast Decoupled Power Flow (FDPF) rests on the assumption that transmission lines possess high $X/R$ ratios ($X/R \gg 1$), allowing active-reactive cross-coupling sub-matrices $\mathbf{J}_{12}$ and $\mathbf{J}_{21}$ to be ignored.

To examine the mathematical validity of this assumption, consider the ratio of off-diagonal Jacobian terms:
\begin{equation}
\frac{|J_{21,ik}|}{|J_{11,ik}|} = \frac{|V_i| |V_k| (G_{ik}\cos\delta_{ik} + B_{ik}\sin\delta_{ik})}{|V_i| |V_k| (G_{ik}\sin\delta_{ik} - B_{ik}\cos\delta_{ik})}
\end{equation}
Under small angle differences ($\delta_{ik} \approx 0$), this simplifies to:
\begin{equation}
\frac{|J_{21,ik}|}{|J_{11,ik}|} \approx \frac{G_{ik}}{-B_{ik}} = \frac{r_{ik}}{x_{ik}} = \frac{1}{(X/R)}
\end{equation}

In extra-high-voltage (EHV) transmission grids where $X/R \ge 10$, $G_{ik}/|B_{ik}| \le 0.1$, rendering cross-coupling negligible. However, in modern medium-voltage distribution systems, underground cable circuits, or microgrids where $R/X \approx 1$ to $2$, the off-diagonal coupling terms $|J_{21}|$ and $|J_{12}|$ equal or exceed the diagonal terms $|J_{11}|$ and $|J_{22}|$. Under these conditions, decoupled algorithms fail to converge.

By contrast, the full polar Newton--Raphson algorithm preserves all cross-coupling sub-matrices, guaranteeing robust convergence regardless of the physical $R/X$ ratio.

\section{Flat Start versus Warm Start Convergence Dynamics}
The Newton--Raphson algorithm is locally convergent; its guaranteed quadratic convergence holds only within the domain of attraction surrounding the solution $\mathbf{x}^*$.

Two primary initialization philosophies exist:
\begin{enumerate}
    \item \textbf{Flat Start:} All unknown phase angles are initialized to $0.0^\circ$, and all unknown PQ bus voltage magnitudes are set to $1.0\text{ pu}$. This represents an unbiased estimate requiring zero prior network knowledge.
    \item \textbf{Warm Start:} State variables are initialized to the converged solution of a preceding time-step or a state estimation snapshot.
\end{enumerate}

Empirical testing on both the 3-bus and 5-bus systems indicates that even with a flat start, the polar Newton--Raphson method enters the quadratic convergence basin within 1 to 2 iterations. For real-time EMS applications executing consecutive dispatch runs, warm starts reduce the iteration count from 4 to 2, halving real-time CPU execution time.

\section{Reactive Power Limits and Generator PV-to-PQ Switching}
In practical power networks, synchronous generators possess finite reactive power generation capabilities governed by rotor thermal heating, stator current limits, and underexcitation core-end heating limits:
\begin{equation}
Q_{g,i}^{\min} \le Q_{g,i} \le Q_{g,i}^{\max}
\end{equation}

When the power flow solver calculates a required reactive generation $Q_{g,i}$ that exceeds these limits:
\begin{enumerate}
    \item \textbf{Overexcitation ($Q_{g,i} > Q_{g,i}^{\max}$):} The generator can no longer hold its terminal voltage at $|V_i|^{\text{spec}}$. Bus $i$ must be converted from a PV bus to a PQ bus, setting $Q_{g,i} = Q_{g,i}^{\max}$. The voltage magnitude $|V_i|$ becomes an unknown state variable that drops below the scheduled setpoint.
    \item \textbf{Underexcitation ($Q_{g,i} < Q_{g,i}^{\min}$):} The generator reaches its lower stability limit. Bus $i$ is converted to a PQ bus with $Q_{g,i} = Q_{g,i}^{\min}$, and $|V_i|$ rises as an unknown.
    \item \textbf{Limit Cycling Prevention:} In iterative algorithms, improper switching can cause limit cycling (oscillating continuously between PV and PQ states across iterations). Standard practice freezes bus types once residual norms drop below $10^{-3}\text{ pu}$.
\end{enumerate}

\section{Pedagogical Impact for HUST SEEE Engineering Education}
For undergraduate students in Elite Program EE-E18 at HUST, working with a fully transparent Python implementation delivers significant pedagogical advantages over commercial tools:
\begin{itemize}
    \item Students directly observe the assembly of $\mathbf{Y}_{\text{bus}}$ from line impedance data, solidifying their understanding of nodal analysis.
    \item Inspecting the analytical Jacobian matrix connects multi-variable calculus directly to electrical engineering physics.
    \item The interactive Streamlit dashboard enables students to visualize the physical consequences of load growth, voltage drops, and transmission line losses in real time.
\end{itemize}

\section{Scalability to Large-Scale Interconnected Utility Networks}
While dense matrix storage (`np.ndarray`) is optimal for educational networks of 3 to 100 buses, large utility interconnections (e.g., the Vietnam 500~kV / 220~kV national transmission system comprising over 1,500 substations) require sparse matrix techniques:
\begin{itemize}
    \item Storing $\mathbf{Y}_{\text{bus}}$ and $\mathbf{J}$ in Compressed Sparse Row (CSR) format using `scipy.sparse`.
    \item Employing sparse LU factorization (such as SuperLU or KLU) with minimum degree fill-in reducing ordering (AMD / COLAMD).
    \item Reducing memory scaling from $O(N^2)$ to $O(N)$ and execution time from $O(N^3)$ to $O(N^{1.4})$.
\end{itemize}

\chapter{Conclusions and Future Work}

\section{Summary of Achievements}
This Project I has successfully designed, mathematically formulated, implemented, and benchmarked a complete, open-source Python program for steady-state AC power flow analysis. The primary achievements include:
\begin{enumerate}
    \item \textbf{Rigorous Mathematical Formulation:} Established the full polar formulation of AC power flow equations, incorporating series branch impedances, line charging susceptances, and off-nominal tap-changing transformers.
    \item \textbf{Closed-Form Analytical Jacobian:} Derived all four Jacobian sub-matrices ($\mathbf{J}_{11}, \mathbf{J}_{12}, \mathbf{J}_{21}, \mathbf{J}_{22}$) from first principles and verified their exactness against central numerical finite differences ($< 10^{-9}\text{ pu}$ error).
    \item \textbf{High-Performance Vectorized Engine:} Implemented a modular Python 3.13 solver utilizing NumPy vectorization, achieving quadratic convergence within 3 to 4 iterations under a strict tolerance of $10^{-10}\text{ pu}$.
    \item \textbf{Interactive Web Dashboard:} Deployed an intuitive graphical user interface using Streamlit, featuring dynamic load scaling, voltage profile visualization, convergence tracking, and CSV data export.
    \item \textbf{Industrial Benchmark Cross-Validation:} Validated the solver on both 3-bus and 5-bus systems across 80\%, 100\%, and 120\% load levels against PyPower, demonstrating exact agreement to machine precision ($< 10^{-14}\text{ pu}$).
    \item \textbf{Automated Test Suite:} Created an automated test suite of 34 unit and integration tests under `pytest`, achieving 100\% pass rates.
\end{enumerate}

\section{Recommendations for Future Research}
Building upon the solid foundation established in this Project I, several promising trajectories are identified for subsequent research in Project II and the Graduation Thesis:
\begin{enumerate}
    \item \textbf{Implementation of Sparse Linear Algebra:} Transitioning the matrix storage and factorization pipelines to `scipy.sparse` and KLU to support large IEEE benchmark systems (IEEE 118-bus, 300-bus) and the national grid of Vietnam.
    \item \textbf{Generator Reactive Power Limit Enforcement:} Incorporating automated PV-to-PQ bus type switching logic with anti-windup and limit-cycling prevention.
    \item \textbf{Continuation Power Flow (CPF):} Implementing tangent predictor and orthogonal corrector continuation schemes to trace complete P-V and Q-V curves and determine saddle-node voltage collapse bifurcation points.
    \item \textbf{Optimal Power Flow (OPF):} Coupling the Newton--Raphson power flow engine with non-linear optimization frameworks (e.g., Interior Point Methods) to minimize generation fuel costs and transmission losses while satisfying security constraints.
\end{enumerate}

% ==================== REFERENCES ====================
\begin{thebibliography}{99}
\addcontentsline{toc}{chapter}{References}

\bibitem{grainger1994}
J.~J. Grainger and W.~D. Stevenson, \textit{Power System Analysis}, McGraw-Hill, New York, 1994.

\bibitem{saadat2010}
H.~Saadat, \textit{Power System Analysis}, 3rd ed., PSA Publishing, 2010.

\bibitem{kundur1994}
P.~Kundur, \textit{Power System Stability and Control}, McGraw-Hill, New York, 1994.

\bibitem{wood2013}
A.~J. Wood, B.~F. Wollenberg, and G.~B. Shebl\'e, \textit{Power Generation, Operation, and Control}, 3rd ed., John Wiley \& Sons, Hoboken, NJ, 2013.

\bibitem{tinney1967}
W.~F. Tinney and C.~E. Hart, "Power flow solution by Newton's method," \textit{IEEE Transactions on Power Apparatus and Systems}, vol.~PAS-86, no.~11, pp.~1449--1460, Nov. 1967.

\bibitem{stott1974}
B.~Stott and O.~Alsac, "Fast decoupled load flow," \textit{IEEE Transactions on Power Apparatus and Systems}, vol.~PAS-93, no.~3, pp.~859--869, May 1974.

\bibitem{matpower2011}
R.~D. Zimmerman, C.~E. Murillo-S\'anchez, and R.~J. Thomas, "MATPOWER: Steady-state operations, planning, and analysis tools for power systems research and education," \textit{IEEE Transactions on Power Systems}, vol.~26, no.~1, pp.~12--19, Feb. 2011.

\bibitem{pypower2020}
R.~Lincoln, "PYPOWER: A Python port of the MATPOWER electric power system simulation package," \textit{GitHub Repository}, 2020. [Online]. Available: https://github.com/rwl/PYPOWER

\bibitem{trias2012}
A.~Trias, "The holomorphic embedding load flow method," in \textit{IEEE Power and Energy Society General Meeting}, San Diego, CA, 2012, pp.~1--8.

\bibitem{ajjarapu1992}
V.~Ajjarapu and C.~Christy, "The continuation power flow: a tool for steady state voltage stability analysis," \textit{IEEE Transactions on Power Systems}, vol.~7, no.~1, pp.~416--423, Feb. 1992.

\bibitem{monticelli1999}
A.~Monticelli, \textit{State Estimation in Electric Power Systems: A Generalized Approach}, Kluwer Academic Publishers, Boston, 1999.

\bibitem{vanheemert2008}
T.~Van Cutsem and C.~Vournas, \textit{Voltage Stability of Electric Power Systems}, Springer Science \& Business Media, Boston, 2008.

\bibitem{ieee399}
IEEE Standard 399-1997, \textit{IEEE Recommended Practice for Industrial and Commercial Power Systems Analysis} (Brown Book), IEEE, 1997.

\bibitem{numpy2020}
C.~R. Harris et al., "Array programming with NumPy," \textit{Nature}, vol.~585, no.~7825, pp.~357--362, Sep. 2020.

\bibitem{pandas2020}
W.~McKinney, "Data structures for statistical computing in Python," in \textit{Proceedings of the 9th Python in Science Conference}, Austin, TX, 2010, pp.~56--61.

\bibitem{scipy2020}
P.~Virtanen et al., "SciPy 1.0: Fundamental algorithms for scientific computing in Python," \textit{Nature Methods}, vol.~17, no.~3, pp.~261--272, Mar. 2020.

\bibitem{hustseee2026}
School of Electrical and Electronic Engineering (SEEE), Hanoi University of Science and Technology, "Academic Curriculum for Elite Program EE-E18: Power Systems and Renewable Energy," Hanoi, Vietnam, 2026.

\end{thebibliography}

% ==================== APPENDICES ====================
\appendix

\chapter{Detailed Mathematical Proofs of Polar Jacobian Elements}

\section{\texorpdfstring{Rigorous Expansion of Real Power Derivative $\partial P_i / \partial \delta_i$}{Rigorous Expansion of Real Power Derivative dPi / ddelta_i}}
Recall the real power injection equation:
\begin{equation}
P_i = |V_i|^2 G_{ii} + \sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \cos(\delta_i - \delta_k) + B_{ik} \sin(\delta_i - \delta_k) \right)
\end{equation}

Taking the partial derivative with respect to $\delta_i$:
\begin{align}
\frac{\partial P_i}{\partial \delta_i} &= \frac{\partial}{\partial \delta_i} \left[ |V_i|^2 G_{ii} \right] + \sum_{k \neq i} |V_i| |V_k| \frac{\partial}{\partial \delta_i} \left[ G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right] \notag \\
&= 0 + \sum_{k \neq i} |V_i| |V_k| \left[ -G_{ik} \sin\delta_{ik} + B_{ik} \cos\delta_{ik} \right] \notag \\
&= - \sum_{k \neq i} |V_i| |V_k| \left[ G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right]
\end{align}

Now consider the reactive power injection equation:
\begin{equation}
Q_i = -|V_i|^2 B_{ii} + \sum_{k \neq i} |V_i| |V_k| \left[ G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right]
\end{equation}

Rearranging:
\begin{equation}
\sum_{k \neq i} |V_i| |V_k| \left[ G_{ik} \sin\delta_{ik} - B_{ik} \cos\delta_{ik} \right] = Q_i + |V_i|^2 B_{ii}
\end{equation}

Substituting this into the derivative yields:
\begin{equation}
\frac{\partial P_i}{\partial \delta_i} = - \left( Q_i + |V_i|^2 B_{ii} \right) = -Q_i - B_{ii} |V_i|^2
\end{equation}
which confirms the algebraic identity used in equation~(\ref{eq:j11_diag}).

\section{\texorpdfstring{Rigorous Expansion of Real Power Derivative $\partial P_i / \partial |V_i|$}{Rigorous Expansion of Real Power Derivative dPi / d|Vi|}}
Differentiating $P_i$ with respect to $|V_i|$:
\begin{align}
\frac{\partial P_i}{\partial |V_i|} &= \frac{\partial}{\partial |V_i|} \left[ |V_i|^2 G_{ii} \right] + \sum_{k \neq i} |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \notag \\
&= 2 |V_i| G_{ii} + \sum_{k \neq i} |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \notag \\
&= |V_i| G_{ii} + \left[ |V_i| G_{ii} + \sum_{k \neq i} |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \right]
\end{align}

Multiplying and dividing the term in brackets by $|V_i|$:
\begin{align}
\frac{\partial P_i}{\partial |V_i|} &= |V_i| G_{ii} + \frac{1}{|V_i|} \left[ |V_i|^2 G_{ii} + \sum_{k \neq i} |V_i| |V_k| \left( G_{ik} \cos\delta_{ik} + B_{ik} \sin\delta_{ik} \right) \right] \notag \\
&= |V_i| G_{ii} + \frac{P_i}{|V_i|} = \frac{P_i}{|V_i|} + G_{ii} |V_i|
\end{align}
which confirms equation~(\ref{eq:j12_diag}).

\chapter{Tabular Benchmark Case Datasets}

\section{The 3-Bus Educational Benchmark Dataset}

\begin{table}[htbp]
\centering
\caption{Complete bus input data for the 3-bus educational network.}
\label{tab:app_3bus_buses}
\small
\begin{tabular}{cccccccc}
\toprule
\textbf{bus} & \textbf{type} & \textbf{pg\_pu} & \textbf{qg\_pu} & \textbf{pd\_pu} & \textbf{qd\_pu} & \textbf{vm\_pu} & \textbf{va\_deg} \\
\midrule
1 & Slack & 0.0 & 0.0 & 0.0 & 0.0 & 1.05 & 0.0 \\
2 & PV    & 0.5 & 0.0 & 0.0 & 0.0 & 1.02 & 0.0 \\
3 & PQ    & 0.0 & 0.0 & 0.6 & 0.25 & 1.00 & 0.0 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[htbp]
\centering
\caption{Complete branch input data for the 3-bus educational network.}
\label{tab:app_3bus_lines}
\small
\begin{tabular}{cccc}
\toprule
\textbf{from\_bus} & \textbf{to\_bus} & \textbf{r\_pu} & \textbf{x\_pu} \\
\midrule
1 & 2 & 0.02 & 0.06 \\
1 & 3 & 0.08 & 0.24 \\
2 & 3 & 0.06 & 0.18 \\
\bottomrule
\end{tabular}
\end{table}

\section{The 5-Bus Synthetic Educational Transmission System Dataset}

\begin{table}[htbp]
\centering
\caption{Complete bus input data for the 5-bus synthetic network.}
\label{tab:app_5bus_buses}
\small
\begin{tabular}{cccccccc}
\toprule
\textbf{bus} & \textbf{type} & \textbf{pg\_pu} & \textbf{qg\_pu} & \textbf{pd\_pu} & \textbf{qd\_pu} & \textbf{vm\_pu} & \textbf{va\_deg} \\
\midrule
1 & Slack & 0.0 & 0.0 & 0.0 & 0.0 & 1.05 & 0.0 \\
2 & PV    & 0.9 & 0.0 & 0.1 & 0.04 & 1.02 & 0.0 \\
3 & PQ    & 0.0 & 0.0 & 0.45 & 0.18 & 1.00 & 0.0 \\
4 & PQ    & 0.0 & 0.0 & 0.40 & 0.15 & 1.00 & 0.0 \\
5 & PQ    & 0.0 & 0.0 & 0.30 & 0.10 & 1.00 & 0.0 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[htbp]
\centering
\caption{Complete branch input data for the 5-bus synthetic network.}
\label{tab:app_5bus_lines}
\small
\begin{tabular}{cccc}
\toprule
\textbf{from\_bus} & \textbf{to\_bus} & \textbf{r\_pu} & \textbf{x\_pu} \\
\midrule
1 & 2 & 0.02 & 0.06 \\
1 & 3 & 0.08 & 0.24 \\
2 & 3 & 0.06 & 0.18 \\
2 & 4 & 0.04 & 0.12 \\
3 & 4 & 0.01 & 0.03 \\
3 & 5 & 0.04 & 0.12 \\
4 & 5 & 0.03 & 0.09 \\
\bottomrule
\end{tabular}
\end{table}

\chapter{Python Core Solver Source Code Listings}

\section{Core Newton--Raphson Solver (`src/newton\_raphson.py`)}
\lstinputlisting[language=Python]{../src/newton_raphson.py}

\section{Analytical Jacobian Builder (`src/jacobian.py`)}
\lstinputlisting[language=Python]{../src/jacobian.py}

\section{Power Injection and Mismatch Equations (`src/power\_equations.py`)}
\lstinputlisting[language=Python]{../src/power_equations.py}

\section{Nodal Admittance Matrix Builder (`src/ybus.py`)}
\lstinputlisting[language=Python]{../src/ybus.py}

\section{Branch Power Flows and Line Losses (`src/branch\_flows.py`)}
\lstinputlisting[language=Python]{../src/branch_flows.py}

\section{Defensive Input Validation Engine (`src/validation.py`)}
\lstinputlisting[language=Python]{../src/validation.py}

\section{Data Models and Schema Ingestion (`src/data\_models.py`)}
\lstinputlisting[language=Python]{../src/data_models.py}

\chapter{Streamlit Web Application Code Listing}

\section{Interactive Web GUI Platform (`app.py`)}
\lstinputlisting[language=Python]{../app.py}

\end{document}
